<!DOCTYPE html>
<html>
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=5">
<meta name="robots" content="noindex,nofollow">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="default">
<meta name="apple-mobile-web-app-title" content="DC Reference">
<title>Data Center Reference - Combined</title>
<style>
  * { box-sizing: border-box; }
  html, body {
    margin: 0;
    padding: 0;
    height: 100%;
    font-family: Calibri, "Segoe UI", sans-serif;
    font-size: 11pt;
    background: #fff;
    color: #000;
    overflow: hidden;
  }
  body {
    display: flex;
    flex-direction: column;
  }
  .topnav {
    flex-shrink: 0;
    background: #fff;
    border-bottom: 2px solid #000;
    padding: 8px 28px;
    display: flex;
    gap: 6px;
    flex-wrap: wrap;
    z-index: 1000;
  }
  .topnav a {
    padding: 6px 14px;
    background: #ececec;
    color: #000;
    text-decoration: none;
    border: 1px solid #888;
    border-radius: 3px;
    font-size: 11pt;
    font-weight: bold;
    font-family: Calibri, "Segoe UI", sans-serif;
    cursor: pointer;
    transition: background 0.1s;
  }
  .topnav a:hover { background: #d8d8d8; }
  .topnav a.active {
    background: #1a4a8a;
    color: #fff;
    border-color: #1a4a8a;
  }
  .topnav a.active:hover { background: #1a4a8a; }
  .printbtn {
    margin-left: auto;
    padding: 4px 14px;
    background: #fff;
    color: #000;
    border: 1px solid #888;
    border-radius: 3px;
    font-size: 11pt;
    font-weight: bold;
    font-family: Calibri, "Segoe UI", sans-serif;
    cursor: pointer;
    transition: background 0.1s;
    display: flex;
    flex-direction: column;
    align-items: center;
    line-height: 1.15;
  }
  .printbtn:hover { background: #ececec; }
  .printbtn-sub {
    font-size: 8.5pt;
    font-weight: normal;
    color: #555;
  }
  .iframe-container {
    flex: 1;
    min-height: 0;
    position: relative;
  }
  .page-iframe {
    display: none;
    border: none;
    width: 100%;
    height: 100%;
  }
  .page-iframe.active { display: block; }

  /* Mobile responsive tweaks for the parent topnav */
  @media (max-width: 600px) {
    .topnav {
      padding: 6px 10px;
      gap: 4px;
    }
    .topnav a, .printbtn {
      padding: 5px 9px;
      font-size: 10pt;
    }
    .printbtn-sub {
      font-size: 7.5pt;
    }
  }
</style>
<script>
function showPage(iframeId) {
  var frames = document.querySelectorAll('.page-iframe');
  for (var i = 0; i < frames.length; i++) {
    frames[i].classList.remove('active');
  }
  var target = document.getElementById(iframeId);
  if (target) {
    target.classList.add('active');
  }
  var buttons = document.querySelectorAll('.topnav .navbtn');
  for (var j = 0; j < buttons.length; j++) {
    buttons[j].classList.remove('active');
  }
  var activeBtn = document.querySelector('.topnav .navbtn[data-iframe="' + iframeId + '"]');
  if (activeBtn) {
    activeBtn.classList.add('active');
  }
}

function printCurrentPage() {
  var activeFrame = document.querySelector('.page-iframe.active');
  if (!activeFrame) {
    window.print();
    return;
  }
  try {
    var doc = activeFrame.contentDocument || activeFrame.contentWindow.document;
    // Expand all collapsible <details> so their content is included in print
    var details = doc.querySelectorAll('details');
    for (var i = 0; i < details.length; i++) {
      details[i].open = true;
    }
    activeFrame.contentWindow.focus();
    activeFrame.contentWindow.print();
  } catch (err) {
    console.error('Print failed, falling back to whole-page print:', err);
    window.print();
  }
}
</script>
</head>
<body>
<div class="topnav">
<a href="#" onclick="showPage('iframe-reference'); return false;" data-iframe="iframe-reference" class="navbtn active">Reference</a>
<a href="#" onclick="showPage('iframe-supply-chain'); return false;" data-iframe="iframe-supply-chain" class="navbtn">Supply Chain</a>
<a href="#" onclick="showPage('iframe-subcomponents'); return false;" data-iframe="iframe-subcomponents" class="navbtn">Sub-Components</a>
<a href="#" onclick="showPage('iframe-release-valve'); return false;" data-iframe="iframe-release-valve" class="navbtn">Release Valve</a>
<button onclick="printCurrentPage()" class="printbtn" title="Print the currently viewed page or save as PDF">Print / PDF<span class="printbtn-sub">(this page)</span></button>
</div>
<div class="iframe-container">
<iframe id="iframe-reference" class="page-iframe active" srcdoc="<!DOCTYPE html>
<html lang=&quot;en&quot;>
<head>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1, maximum-scale=5&quot;>
  <meta charset=&quot;UTF-8&quot;>
  <title>Datacenter Physical Infrastructure Reference</title>
  <style>

/* ============= Reset + framework ============= */
* { box-sizing: border-box; }
html, body { margin: 0; padding: 0; }
body {
  font-family: Calibri, &quot;Segoe UI&quot;, sans-serif;
  font-size: 11pt;
  color: #000;
  background: #fff;
  display: grid;
  grid-template-columns: 290px 1fr;
  grid-template-rows: 56px 1fr;
  grid-template-areas:
    &quot;header header&quot;
    &quot;sidebar main&quot;;
  min-height: 100vh;
}

/* Top header */
.top-bar {
  grid-area: header;
  position: sticky;
  top: 0;
  background: #fff;
  border-bottom: 1px solid #ccc;
  z-index: 100;
  display: flex;
  align-items: center;
  padding: 0 18px;
  gap: 12px;
}
.top-bar h1 {
  font-size: 13pt;
  margin: 0;
  padding: 0;
  border: none;
  font-weight: bold;
}
.top-bar .spacer { flex: 1; }
.top-bar input[type=&quot;search&quot;] {
  font: inherit;
  padding: 4px 8px;
  border: 1px solid #aaa;
  border-radius: 3px;
  width: 220px;
}
.top-bar button {
  font: inherit;
  font-size: 10pt;
  padding: 4px 10px;
  border: 1px solid #aaa;
  border-radius: 3px;
  background: #fafafa;
  cursor: pointer;
}
.top-bar button:hover { background: #eee; }
.top-bar button.active { background: #333; color: #fff; border-color: #333; }
.hit-counter { font-size: 10pt; color: #555; }

/* Sidebar */
.sidebar {
  grid-area: sidebar;
  position: sticky;
  top: 56px;
  height: calc(100vh - 56px);
  overflow-y: auto;
  border-right: 1px solid #ccc;
  padding: 14px 12px 30px 12px;
  background: #fafafa;
}
.toc, .toc ul {
  list-style: none;
  padding-left: 0;
  margin: 0;
}
.toc-section { margin-top: 10px; }
.toc-section-row {
  display: flex;
  align-items: stretch;
  gap: 2px;
}
.toc-toggle {
  background: none;
  border: 1px solid transparent;
  cursor: pointer;
  padding: 0 4px;
  font-size: 9pt;
  color: #777;
  font-family: inherit;
  width: 22px;
  text-align: center;
  flex-shrink: 0;
  border-radius: 3px;
  line-height: 1;
}
.toc-toggle:hover {
  background: #e0e0e0;
  color: #000;
  border-color: #bbb;
}
.toc-toggle:focus { outline: 2px solid #4a7c4a; outline-offset: -1px; }
.toc-section-link {
  display: block;
  flex: 1;
  padding: 5px 8px;
  font-weight: bold;
  color: #111;
  text-decoration: none;
  border-radius: 3px;
  font-size: 10.5pt;
}
.toc-section-link:hover { background: #e8e8e8; }
.toc-section-link.active-section { background: #d6e7f5; }

.toc-children { padding-left: 6px; }
.toc-children[hidden] { display: none; }
.toc-h2-list li a {
  display: block;
  padding: 2px 8px 2px 14px;
  font-size: 10pt;
  color: #444;
  text-decoration: none;
  border-radius: 3px;
}
.toc-h2-list li a:hover { background: #eee; }
.toc-h2-list li a.active { background: #ffe9a8; font-weight: bold; }

.toc-drills {
  margin-left: 14px;
  font-size: 9.5pt;
}
.toc-drills summary {
  cursor: pointer;
  padding: 2px 8px;
  color: #666;
  user-select: none;
}
.toc-drills summary:hover { color: #000; }
.toc-drills ul li a {
  display: block;
  padding: 2px 8px 2px 20px;
  font-size: 9.5pt;
  color: #555;
  text-decoration: none;
}
.toc-drills ul li a:hover { background: #eee; color: #000; }
.toc-drills ul li a.active { background: #fff2cc; }

/* Main area */
main {
  grid-area: main;
  padding: 22px 36px 60px 36px;
  max-width: 1200px;
  overflow-x: hidden;
}
main h1 {
  font-size: 18pt;
  margin: 12px 0 6px 0;
  border-bottom: 2px solid #000;
  padding-bottom: 6px;
}
main h2 {
  font-size: 14pt;
  margin-top: 30px;
  border-bottom: 1px solid #888;
  padding-bottom: 3px;
}
main h3 { font-size: 12pt; margin-top: 16px; }

/* Drill-downs as collapsibles */
details.drill {
  background: #f6f6f6;
  border: 1px solid #aaa;
  border-radius: 3px;
  margin: 8px 0;
  padding: 0;
}
details.drill > summary {
  padding: 9px 14px;
  cursor: pointer;
  font-weight: bold;
  list-style: none;
  user-select: none;
  position: relative;
  padding-left: 32px;
}
details.drill > summary::-webkit-details-marker { display: none; }
details.drill > summary::before {
  content: &quot;+&quot;;
  position: absolute;
  left: 12px;
  top: 9px;
  font-size: 12pt;
  font-weight: bold;
  width: 14px;
  display: inline-block;
}
details.drill[open] > summary::before { content: &quot;-&quot;; }
details.drill > summary:hover { background: #ececec; }
details.drill .drill-body { padding: 4px 14px 10px 32px; }

/* Section-level collapsibles (wraps entire lettered section body) */
details.section-collapsible { margin: 0; padding: 0; border: none; }
details.section-collapsible > summary {
  list-style: none;
  cursor: pointer;
  display: block;
  position: relative;
  padding: 0 36px 0 0;
  user-select: none;
}
details.section-collapsible > summary::-webkit-details-marker { display: none; }
details.section-collapsible > summary > h1 {
  margin: 12px 0 6px 0;
  border-bottom: 2px solid #000;
  padding-bottom: 6px;
}
details.section-collapsible > summary::after {
  content: &quot;\25BC&quot;;
  position: absolute;
  right: 4px;
  top: 14px;
  font-size: 13pt;
  color: #999;
  transition: transform 0.15s ease-out;
}
details.section-collapsible:not([open]) > summary::after {
  content: &quot;\25B6&quot;;
}
details.section-collapsible > summary:hover::after { color: #000; }
details.section-collapsible > summary:hover > h1 { color: #1a4a8a; }
details.section-collapsible .section-body { padding-top: 0; }

/* Sources footer: collapsed by default at the bottom of each section */
details.sources-footer {
  margin-top: 30px;
  border-top: 1px solid #ccc;
  padding-top: 6px;
}
details.sources-footer > summary {
  cursor: pointer;
  font-size: 10pt;
  color: #555;
  list-style: none;
  padding: 4px 0 4px 18px;
  user-select: none;
  position: relative;
}
details.sources-footer > summary::-webkit-details-marker { display: none; }
details.sources-footer > summary::before {
  content: &quot;\25B6&quot;;
  position: absolute;
  left: 2px;
  top: 5px;
  font-size: 8pt;
  color: #888;
}
details.sources-footer[open] > summary::before {
  content: &quot;\25BC&quot;;
}
details.sources-footer > summary:hover { color: #000; }
details.sources-footer .sources-body {
  margin: 6px 0 0 0;
  font-size: 10pt;
  color: #555;
  line-height: 1.5;
}

/* Search highlights */
mark.search-hit {
  background: #ffeb3b;
  color: #000;
  padding: 0 1px;
  border-radius: 2px;
}
mark.search-hit.current {
  background: #ff7043;
  color: #fff;
}

/* Section separator */
section {
  scroll-margin-top: 70px;
  padding-top: 0;
  border-top: none;
}
section + section {
  margin-top: 40px;
  border-top: 4px double #999;
  padding-top: 28px;
}

/* Reading progress bar */
.progress-bar {
  position: fixed;
  top: 56px;
  left: 290px;
  right: 0;
  height: 3px;
  background: transparent;
  z-index: 99;
}
.progress-fill {
  height: 100%;
  background: #4a7c4a;
  width: 0%;
  transition: width 0.05s linear;
}

/* Glossary panel */
.glossary-panel {
  position: fixed;
  top: 56px;
  right: 0;
  width: 380px;
  height: calc(100vh - 56px);
  background: #fff;
  border-left: 1px solid #888;
  box-shadow: -3px 0 10px rgba(0,0,0,0.08);
  overflow-y: auto;
  padding: 18px 20px 30px 20px;
  z-index: 90;
  transform: translateX(100%);
  transition: transform 0.2s ease-out;
}
.glossary-panel.open { transform: translateX(0); }
.glossary-panel h2 {
  margin-top: 0;
  font-size: 13pt;
  border-bottom: 1px solid #888;
  padding-bottom: 4px;
}
.glossary-panel dt {
  font-weight: bold;
  margin-top: 12px;
}
.glossary-panel dd {
  margin: 2px 0 0 0;
  color: #333;
  font-size: 10.5pt;
  line-height: 1.4;
}
.glossary-panel input[type=&quot;search&quot;] {
  width: 100%;
  font: inherit;
  padding: 4px 8px;
  margin-bottom: 8px;
  border: 1px solid #aaa;
  border-radius: 3px;
}

/* Outline mode: hide everything inside sections except headers and drill summaries */
body.outline-mode main p,
body.outline-mode main table,
body.outline-mode main ul,
body.outline-mode main ol,
body.outline-mode main svg,
body.outline-mode main .callout,
body.outline-mode main .verify,
body.outline-mode main details.drill .drill-body,
body.outline-mode main details.sources-footer {
  display: none !important;
}
body.outline-mode main h2,
body.outline-mode main h3 {
  margin-top: 4px;
  margin-bottom: 2px;
}

/* Print mode */
@media print {
  body { display: block; }
  .top-bar, .sidebar, .progress-bar, .glossary-panel, .print-hide { display: none !important; }
  main { padding: 0; max-width: 100%; }
  details.drill { page-break-inside: avoid; }
  details.drill[open] > .drill-body { display: block !important; }
  details.section-collapsible > summary::after { display: none; }
  details.section-collapsible > .section-body { display: block !important; }
  details.sources-footer > .sources-body { display: block !important; }
  section { page-break-before: always; }
}

/* Click-print button forces all details open temporarily */
body.print-all-open details { open: true; }


/* ============= Merged section-specific styles ============= */

  th, td {
    border: 1px solid #888;
    padding: 5px 8px;
    text-align: left;
    vertical-align: top;
  }
  .zone1 { background: #dde9f4; }
  .zone2 { background: #dceede; }
  .zone3 { background: #fbe5cb; }
  .cool  { background: #e6f2f7; }
  .data  { background: #f3e6f5; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend {
    font-size: 10pt;
    color: #333;
    margin-top: 2px;
  }

  th, td {
    border: 1px solid #888;
    padding: 5px 8px;
    text-align: left;
    vertical-align: top;
  }
  .gen     { background: #fdebd6; }
  .grid    { background: #d9e7f3; }
  .sub     { background: #dceedc; }
  .bypass  { background: #f4e1f0; }
  .physics { background: #f6f3d8; }
  .data    { background: #e8e8e8; }

  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend {
    font-size: 10pt;
    color: #333;
    margin-top: 2px;
  }
  .small { font-size: 10pt; color: #444; }

  th, td {
    border: 1px solid #888;
    padding: 5px 8px;
    text-align: left;
    vertical-align: top;
  }
  .mv      { background: #d6e5f2; }
  .ups     { background: #fce0d6; }
  .pdu     { background: #dcedda; }
  .dc800   { background: #f0d6f0; }
  .tier    { background: #fff2cc; }
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend {
    font-size: 10pt;
    color: #333;
    margin-top: 2px;
  }

  th, td {
    border: 1px solid #888;
    padding: 5px 8px;
    text-align: left;
    vertical-align: top;
  }
  .why     { background: #fce4d6; }
  .nvidia  { background: #d6e7f5; }
  .ocp     { background: #f5e6d6; }
  .sic     { background: #e2d6f5; }
  .gan     { background: #d6f0e2; }
  .prot    { background: #f5d6d6; }
  .ev      { background: #f0e0d6; }
  .std     { background: #fff2cc; }
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }
  .small { font-size: 10pt; color: #444; }

  th, td {
    border: 1px solid #888;
    padding: 5px 8px;
    text-align: left;
    vertical-align: top;
  }
  .arith   { background: #fff2cc; }
  .path1   { background: #f6e3c5; }
  .path2   { background: #f5d4b3; }
  .path3   { background: #f0c890; }
  .path4   { background: #ddb872; }
  .vrm     { background: #fff6df; }
  .mlcc    { background: #e8ddf0; }
  .bspdn   { background: #d6e7f5; }
  .pdn     { background: #f5ddd6; }
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .air     { background: #ebebeb; }   /* gray for air */
  .water   { background: #cfe5f3; }   /* blue for water-glycol */
  .twop    { background: #cfeae0; }   /* teal for two-phase */
  .imm     { background: #e0d6f0; }   /* purple for immersion */
  .cold    { background: #d6e0eb; }   /* cool blue for cold plate */
  .cdu     { background: #ffe6cc; }   /* orange for CDU */
  .heat    { background: #f3d4d4; }   /* red for heat rejection */
  .fluid   { background: #f0e6d6; }   /* tan for coolants */
  .std     { background: #fff2cc; }   /* yellow for standards */
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .reticle { background: #ebebeb; }
  .cowos   { background: #cfe5f3; }
  .threed  { background: #e2d6f5; }
  .bond    { background: #f0d6f0; }
  .sub     { background: #ffe0c0; }
  .glass   { background: #d6f0e8; }
  .chip    { background: #d6f0d6; }
  .ucie    { background: #fff2cc; }
  .equip   { background: #f0e6d6; }
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .sram   { background: #ffd9b3; }   /* orange for SRAM (hottest) */
  .hbm    { background: #fff2b3; }   /* yellow for HBM */
  .lpddr  { background: #fff7d4; }   /* light yellow for LPDDR */
  .ddr    { background: #f0f0d0; }   /* pale for DDR */
  .cxl    { background: #d4f0d4; }   /* green for CXL */
  .ssd    { background: #d0e4f0; }   /* light blue for SSD */
  .net    { background: #e0e0f0; }   /* lavender for network */
  .hbf    { background: #ffd0e0; }   /* pink for HBF (new) */
  .vendor { background: #f0e6d6; }
  .data   { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .nvlink  { background: #d6eed6; }   /* green for NVLink */
  .ualink  { background: #cfe5f3; }   /* blue for UALink */
  .ocs     { background: #ffe0b3; }   /* orange for OCS */
  .ifab    { background: #f3d4d4; }   /* red for Infinity Fabric */
  .topo    { background: #e2d6f5; }   /* purple for topology */
  .proto   { background: #f0e6d6; }   /* tan for protocol */
  .scale   { background: #fff2cc; }   /* yellow for scale-up vs scale-out */
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .eth     { background: #cfe5f3; }   /* blue for Ethernet */
  .ib      { background: #c8e0d8; }   /* teal for InfiniBand */
  .uec     { background: #d6eed6; }   /* green for UEC */
  .topo    { background: #e2d6f5; }   /* purple for topology */
  .nic     { background: #ffe0b3; }   /* orange for NICs/DPUs */
  .rdma    { background: #f0e6d6; }   /* tan for RDMA / transport */
  .market  { background: #fff2cc; }   /* yellow for market data */
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .plug    { background: #cfe5f3; }   /* blue for pluggable */
  .cpo     { background: #e2d6f5; }   /* purple for CPO */
  .oio     { background: #d6eed6; }   /* green for OBO/Optical I/O */
  .comp    { background: #ffe0b3; }   /* orange for components */
  .mod     { background: #f3d4d4; }   /* red for modulators */
  .laser   { background: #f0d6f0; }   /* pink for lasers */
  .speed   { background: #fff2cc; }   /* yellow for speed/standards */
  .vendor  { background: #f0e6d6; }   /* tan for vendors */
  .data    { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .compute  { background: #f3d4d4; }   /* red for compute */
  .switch   { background: #d6eed6; }   /* green for switch */
  .power    { background: #ffe0b3; }   /* orange for power */
  .cool     { background: #cfe5f3; }   /* blue for cooling */
  .standard { background: #f0e6d6; }   /* tan for standards */
  .product  { background: #e2d6f5; }   /* purple for products */
  .gen      { background: #fff2cc; }   /* yellow for generations */
  .data     { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

  th, td { border: 1px solid #888; padding: 5px 8px; text-align: left; vertical-align: top; }

  .site     { background: #fff2cc; }   /* yellow for site/grid */
  .power    { background: #ffe0b3; }   /* orange for power infra */
  .shell    { background: #f0e6d6; }   /* tan for building shell */
  .cool     { background: #cfe5f3; }   /* blue for cooling */
  .camp     { background: #e2d6f5; }   /* purple for hyperscaler campuses */
  .std      { background: #d6eed6; }   /* green for standards/Tiers */
  .epc      { background: #f3d4d4; }   /* red for construction */
  .data     { background: #e8e8e8; }
  .callout {
    background: #f7f6e8;
    padding: 10px 14px;
    border-left: 3px solid #888;
    margin: 12px 0;
    font-size: 10.5pt;
  }
  .verify {
    background: #eef7ee;
    padding: 8px 12px;
    border-left: 3px solid #487a48;
    margin: 8px 0;
    font-size: 10pt;
  }
  .drill {
    background: #f6f6f6;
    padding: 10px 14px;
    border: 1px solid #aaa;
    margin: 8px 0;
  }
  svg { display: block; margin: 16px auto; max-width: 100%; height: auto; }
  .legend { font-size: 10pt; color: #333; margin-top: 2px; }

</style>

<style>
  /* Combined-view adjustments: hide standalone header, adjust grid + sticky offsets */
  header.top-bar { display: none !important; }
  body {
    grid-template-rows: 0 1fr !important;
    grid-template-areas: &quot;header header&quot; &quot;sidebar main&quot; !important;
  }
  .sidebar {
    top: 0 !important;
    height: 100vh !important;
  }
  .progress-bar { top: 0 !important; }
  .glossary-panel {
    top: 0 !important;
    height: 100vh !important;
  }
  /* Ensure scroll behaves predictably in iframe */
  html { scroll-behavior: auto; }
  section, h2, details.drill { scroll-margin-top: 12px; }
</style>

</head>
<body>
<header class=&quot;top-bar&quot;>
  <h1>Datacenter Infrastructure Reference</h1>
  <div class=&quot;spacer&quot;></div>
  <input id=&quot;search&quot; type=&quot;search&quot; placeholder=&quot;Search (press /)&quot; autocomplete=&quot;off&quot;>
  <button id=&quot;prevHit&quot; title=&quot;Previous match (Shift+Enter)&quot;>&amp;uarr;</button>
  <button id=&quot;nextHit&quot; title=&quot;Next match (Enter)&quot;>&amp;darr;</button>
  <span id=&quot;hitCounter&quot; class=&quot;hit-counter&quot;></span>
  <button id=&quot;outlineBtn&quot; title=&quot;Toggle outline mode (o)&quot;>Outline mode</button>
  <button id=&quot;expandAllBtn&quot;>Expand all drill-downs</button>
  <button id=&quot;glossaryBtn&quot; title=&quot;Toggle glossary (g)&quot;>Glossary</button>
  <button id=&quot;printBtn&quot;>Print</button>
</header>

<aside class=&quot;sidebar&quot; id=&quot;sidebar&quot;>
<ul class=&quot;toc&quot;>
<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-master&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#master&quot; class=&quot;toc-section-link&quot;>Master Overview</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-master&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#master-h2-01-1-the-box-in-one-picture&quot;>1. The Box, In One Picture</a></li><li><a href=&quot;#master-h2-02-2-the-power-stack-10-layers-across-3-vol&quot;>2. The Power Stack: 10 Layers Across 3 Voltage Tiers</a></li><li><a href=&quot;#master-h2-03-3-the-cooling-stack-parallel-to-power-la&quot;>3. The Cooling Stack (Parallel to Power Layers 4 to 7)</a></li><li><a href=&quot;#master-h2-04-4-the-compute-chip-stack-outside-in&quot;>4. The Compute / Chip Stack (Outside-In)</a></li><li><a href=&quot;#master-h2-05-5-the-data-interconnect-stack-chip-out-t&quot;>5. The Data / Interconnect Stack (Chip Out to Other Datacenters)</a></li><li><a href=&quot;#master-h2-06-6-the-physical-building&quot;>6. The Physical Building</a></li><li><a href=&quot;#master-h2-07-7-the-four-architectural-transitions-und&quot;>7. The Four Architectural Transitions Underway</a></li>
    </ul>
    
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-a&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-a&quot; class=&quot;toc-section-link&quot;>A. The First Meter (Generation to Substation)</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-a&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-a-h2-01-1-the-first-meter-in-one-picture&quot;>1. The First Meter In One Picture</a></li><li><a href=&quot;#section-a-h2-02-2-generation-five-options-five-clocks&quot;>2. Generation: Five Options, Five Clocks</a></li><li><a href=&quot;#section-a-h2-03-3-the-plant-switchyard-how-generation-re&quot;>3. The Plant Switchyard: How Generation Reaches the Wire</a></li><li><a href=&quot;#section-a-h2-04-4-transmission-ac-vs-hvdc-voltage-tiers&quot;>4. Transmission: AC vs HVDC, Voltage Tiers</a></li><li><a href=&quot;#section-a-h2-05-5-the-hv-substation-component-level-anat&quot;>5. The HV Substation: Component-Level Anatomy</a></li><li><a href=&quot;#section-a-h2-06-6-the-interconnection-process&quot;>6. The Interconnection Process</a></li><li><a href=&quot;#section-a-h2-07-7-why-transformers-are-the-binding-const&quot;>7. Why Transformers Are the Binding Constraint</a></li><li><a href=&quot;#section-a-h2-08-8-behind-the-meter-routing-around-the-gr&quot;>8. Behind-the-Meter (Routing Around the Grid)</a></li><li><a href=&quot;#section-a-h2-09-9-solid-state-transformer-sst-collapsing&quot;>9. Solid-State Transformer (SST): Collapsing the Layers</a></li><li><a href=&quot;#section-a-h2-10-10-summary-the-first-meter-in-numbers&quot;>10. Summary: The First Meter In Numbers</a></li><li><a href=&quot;#section-a-h2-11-11-where-to-go-next-inside-section-a&quot;>11. Where to Go Next Inside Section A</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (9)</summary><ul><li><a href=&quot;#section-a-drill-a1-the-transformer-manufacturing-stack&quot;>A1. The Transformer Manufacturing Stack</a></li><li><a href=&quot;#section-a-drill-a2-ais-to-gis-substation-anatomy-walk-through&quot;>A2. AIS to GIS Substation Anatomy (Walk-Through)</a></li><li><a href=&quot;#section-a-drill-a3-the-interconnection-process-in-detail&quot;>A3. The Interconnection Process in Detail</a></li><li><a href=&quot;#section-a-drill-a4-hvdc-deep-dive&quot;>A4. HVDC Deep Dive</a></li><li><a href=&quot;#section-a-drill-a5-gas-turbine-and-ccgt-stack&quot;>A5. Gas Turbine and CCGT Stack</a></li><li><a href=&quot;#section-a-drill-a6-sofc-stack-anatomy-and-economics&quot;>A6. SOFC Stack Anatomy and Economics</a></li><li><a href=&quot;#section-a-drill-a7-nuclear-restart-vs-smr-vs-haleu&quot;>A7. Nuclear Restart vs SMR vs HALEU</a></li><li><a href=&quot;#section-a-drill-a8-solid-state-transformer-architecture&quot;>A8. Solid-State Transformer Architecture</a></li><li><a href=&quot;#section-a-drill-a9-standards-and-regulators&quot;>A9. Standards and Regulators</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-b&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-b&quot; class=&quot;toc-section-link&quot;>B. MV Distribution and UPS</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-b&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-b-h2-01-1-the-medium-voltage-tier-in-one-picture&quot;>1. The Medium-Voltage Tier in One Picture</a></li><li><a href=&quot;#section-b-h2-02-2-medium-voltage-distribution-architectu&quot;>2. Medium-Voltage Distribution Architecture</a></li><li><a href=&quot;#section-b-h2-03-3-medium-voltage-switchgear&quot;>3. Medium-Voltage Switchgear</a></li><li><a href=&quot;#section-b-h2-04-4-the-mv-to-lv-step-down-transformer&quot;>4. The MV-to-LV Step-Down Transformer</a></li><li><a href=&quot;#section-b-h2-05-5-the-480-v-switchboard-and-lv-distribut&quot;>5. The 480 V Switchboard and LV Distribution</a></li><li><a href=&quot;#section-b-h2-06-6-ups-uninterruptible-power-supply&quot;>6. UPS (Uninterruptible Power Supply)</a></li><li><a href=&quot;#section-b-h2-07-7-ups-energy-storage-vrla-vs-lithium-ion&quot;>7. UPS Energy Storage: VRLA vs Lithium-Ion</a></li><li><a href=&quot;#section-b-h2-08-8-static-transfer-switches-sts&quot;>8. Static Transfer Switches (STS)</a></li><li><a href=&quot;#section-b-h2-09-9-pdu-power-distribution-unit-layer&quot;>9. PDU (Power Distribution Unit) Layer</a></li><li><a href=&quot;#section-b-h2-10-10-the-800v-dc-transition&quot;>10. The 800V DC Transition</a></li><li><a href=&quot;#section-b-h2-11-11-uptime-institute-tier-classification&quot;>11. Uptime Institute Tier Classification</a></li><li><a href=&quot;#section-b-h2-12-12-the-1-mw-rack-copper-problem-why-800v&quot;>12. The 1 MW Rack Copper Problem (Why 800V Is Forced)</a></li><li><a href=&quot;#section-b-h2-13-13-backup-generation&quot;>13. Backup Generation</a></li><li><a href=&quot;#section-b-h2-14-14-section-b-in-numbers&quot;>14. Section B in Numbers</a></li><li><a href=&quot;#section-b-h2-15-15-drill-downs-inside-section-b&quot;>15. Drill-Downs Inside Section B</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (10)</summary><ul><li><a href=&quot;#section-b-drill-b1-mv-distribution-architecture-deep-dive&quot;>B1. MV Distribution Architecture Deep Dive</a></li><li><a href=&quot;#section-b-drill-b2-mv-switchgear-deep-dive&quot;>B2. MV Switchgear Deep Dive</a></li><li><a href=&quot;#section-b-drill-b3-ups-topology-mechanics&quot;>B3. UPS Topology Mechanics</a></li><li><a href=&quot;#section-b-drill-b4-battery-energy-storage-deep-dive&quot;>B4. Battery Energy Storage Deep Dive</a></li><li><a href=&quot;#section-b-drill-b5-pdu-and-busway-architecture&quot;>B5. PDU and Busway Architecture</a></li><li><a href=&quot;#section-b-drill-b6-static-transfer-switch-deep-dive&quot;>B6. Static Transfer Switch Deep Dive</a></li><li><a href=&quot;#section-b-drill-b7-800v-dc-transition-cross-cuts-with-section-c&quot;>B7. 800V DC Transition (Cross-Cuts with Section C)</a></li><li><a href=&quot;#section-b-drill-b8-redundancy-schemes-and-tier-mapping&quot;>B8. Redundancy Schemes and Tier Mapping</a></li><li><a href=&quot;#section-b-drill-b9-backup-generation-and-paralleling&quot;>B9. Backup Generation and Paralleling</a></li><li><a href=&quot;#section-b-drill-b10-standards-bodies-and-codes&quot;>B10. Standards Bodies and Codes</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-c&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-c&quot; class=&quot;toc-section-link&quot;>C. The 800V DC Transition</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-c&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-c-h2-01-1-why-800v-dc-is-happening&quot;>1. Why 800V DC Is Happening</a></li><li><a href=&quot;#section-c-h2-02-2-three-paths-to-the-same-endpoint&quot;>2. Three Paths to the Same Endpoint</a></li><li><a href=&quot;#section-c-h2-03-3-the-two-camps-side-by-side&quot;>3. The Two Camps Side by Side</a></li><li><a href=&quot;#section-c-h2-04-4-the-solid-state-transformer-sst&quot;>4. The Solid-State Transformer (SST)</a></li><li><a href=&quot;#section-c-h2-05-5-the-power-semiconductor-stack-gan-and-&quot;>5. The Power Semiconductor Stack: GaN and SiC</a></li><li><a href=&quot;#section-c-h2-06-6-dc-protection-the-hardest-problem&quot;>6. DC Protection (the Hardest Problem)</a></li><li><a href=&quot;#section-c-h2-07-7-connectors-busways-and-cabling-at-800v&quot;>7. Connectors, Busways, and Cabling at 800V</a></li><li><a href=&quot;#section-c-h2-08-8-the-ev-supply-chain-inheritance&quot;>8. The EV Supply Chain Inheritance</a></li><li><a href=&quot;#section-c-h2-09-9-the-standards-gap&quot;>9. The Standards Gap</a></li><li><a href=&quot;#section-c-h2-10-10-deployment-timeline&quot;>10. Deployment Timeline</a></li><li><a href=&quot;#section-c-h2-11-11-stranded-capex-risk-for-480v-infrastr&quot;>11. Stranded Capex Risk for 480V Infrastructure</a></li><li><a href=&quot;#section-c-h2-12-12-section-c-in-numbers&quot;>12. Section C in Numbers</a></li><li><a href=&quot;#section-c-h2-13-13-drill-downs-inside-section-c&quot;>13. Drill-Downs Inside Section C</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (11)</summary><ul><li><a href=&quot;#section-c-drill-c1-sst-deep-dive&quot;>C1. SST Deep Dive</a></li><li><a href=&quot;#section-c-drill-c2-gan-manufacturing-race&quot;>C2. GaN Manufacturing Race</a></li><li><a href=&quot;#section-c-drill-c3-sic-for-data-centers&quot;>C3. SiC for Data Centers</a></li><li><a href=&quot;#section-c-drill-c4-dc-protection-deep-dive&quot;>C4. DC Protection Deep Dive</a></li><li><a href=&quot;#section-c-drill-c5-ocp-diablo-400-specification-walkthrough&quot;>C5. OCP Diablo 400 Specification Walkthrough</a></li><li><a href=&quot;#section-c-drill-c6-nvidia-800v-architecture-spec-walkthrough&quot;>C6. NVIDIA 800V Architecture Spec Walkthrough</a></li><li><a href=&quot;#section-c-drill-c7-ev-supply-chain-inheritance&quot;>C7. EV Supply Chain Inheritance</a></li><li><a href=&quot;#section-c-drill-c8-standards-and-regulation&quot;>C8. Standards and Regulation</a></li><li><a href=&quot;#section-c-drill-c9-connector-and-busway-stack-at-800v&quot;>C9. Connector and Busway Stack at 800V</a></li><li><a href=&quot;#section-c-drill-c10-battery-backup-on-the-dc-bus&quot;>C10. Battery Backup on the DC Bus</a></li><li><a href=&quot;#section-c-drill-c11-cross-cuts-where-800v-touches-other-sections&quot;>C11. Cross-Cuts: Where 800V Touches Other Sections</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-d&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-d&quot; class=&quot;toc-section-link&quot;>D. The Last 1cm</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-d&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-d-h2-01-1-the-arithmetic-problem&quot;>1. The Arithmetic Problem</a></li><li><a href=&quot;#section-d-h2-02-2-the-four-architectural-paths&quot;>2. The Four Architectural Paths</a></li><li><a href=&quot;#section-d-h2-03-3-multi-phase-buck-converter-physics-pat&quot;>3. Multi-Phase Buck Converter Physics (Path 1)</a></li><li><a href=&quot;#section-d-h2-04-4-path-2-lower-the-intermediate-bus&quot;>4. Path 2: Lower the Intermediate Bus</a></li><li><a href=&quot;#section-d-h2-05-5-path-3-vertical-power-delivery-vpd&quot;>5. Path 3: Vertical Power Delivery (VPD)</a></li><li><a href=&quot;#section-d-h2-06-6-path-4-backside-power-delivery-network&quot;>6. Path 4: Backside Power Delivery Network (BSPDN)</a></li><li><a href=&quot;#section-d-h2-07-7-the-power-delivery-network-pdn&quot;>7. The Power Delivery Network (PDN)</a></li><li><a href=&quot;#section-d-h2-08-8-mlccs-the-tiny-component-becoming-a-bo&quot;>8. MLCCs: The Tiny Component Becoming a Bottleneck</a></li><li><a href=&quot;#section-d-h2-09-9-power-semiconductors-at-this-layer-10v&quot;>9. Power Semiconductors at This Layer (10V to 100V class)</a></li><li><a href=&quot;#section-d-h2-10-10-thermal-coupling-with-section-e-cooli&quot;>10. Thermal Coupling with Section E (Cooling)</a></li><li><a href=&quot;#section-d-h2-11-11-how-section-d-connects-to-other-secti&quot;>11. How Section D Connects to Other Sections</a></li><li><a href=&quot;#section-d-h2-12-12-section-d-in-numbers&quot;>12. Section D in Numbers</a></li><li><a href=&quot;#section-d-h2-13-13-drill-downs-inside-section-d&quot;>13. Drill-Downs Inside Section D</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (11)</summary><ul><li><a href=&quot;#section-d-drill-d1-multi-phase-buck-converter-deep-dive&quot;>D1. Multi-Phase Buck Converter Deep Dive</a></li><li><a href=&quot;#section-d-drill-d2-drmos-smart-power-stage-technology&quot;>D2. DrMOS / Smart Power Stage Technology</a></li><li><a href=&quot;#section-d-drill-d3-power-delivery-network-pdn-design&quot;>D3. Power Delivery Network (PDN) Design</a></li><li><a href=&quot;#section-d-drill-d4-vicor-factorized-power-architecture-fpa&quot;>D4. Vicor Factorized Power Architecture (FPA)</a></li><li><a href=&quot;#section-d-drill-d5-vertical-power-delivery-vpd-mechanics&quot;>D5. Vertical Power Delivery (VPD) Mechanics</a></li><li><a href=&quot;#section-d-drill-d6-bspdn-deep-dive-intel-tsmc-samsung&quot;>D6. BSPDN Deep Dive (Intel, TSMC, Samsung)</a></li><li><a href=&quot;#section-d-drill-d7-mlcc-technology-and-supply&quot;>D7. MLCC Technology and Supply</a></li><li><a href=&quot;#section-d-drill-d8-power-inductors-and-magnetics&quot;>D8. Power Inductors and Magnetics</a></li><li><a href=&quot;#section-d-drill-d9-openvreg-standardization&quot;>D9. OpenVReg Standardization</a></li><li><a href=&quot;#section-d-drill-d10-controller-architecture-race&quot;>D10. Controller Architecture Race</a></li><li><a href=&quot;#section-d-drill-d11-the-last-1cm-cross-section-how-it-all-fits-together&quot;>D11. The Last 1cm Cross-Section (How It All Fits Together)</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-e&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-e&quot; class=&quot;toc-section-link&quot;>E. The Cooling Stack</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-e&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-e-h2-01-1-why-cooling-becomes-architecture&quot;>1. Why Cooling Becomes Architecture</a></li><li><a href=&quot;#section-e-h2-02-2-the-cooling-hierarchy-five-approaches&quot;>2. The Cooling Hierarchy (Five Approaches)</a></li><li><a href=&quot;#section-e-h2-03-3-cold-plate-anatomy-and-cold-plate-phys&quot;>3. Cold Plate Anatomy and Cold Plate Physics</a></li><li><a href=&quot;#section-e-h2-04-4-coolant-distribution-units-cdus&quot;>4. Coolant Distribution Units (CDUs)</a></li><li><a href=&quot;#section-e-h2-05-5-single-phase-vs-two-phase-cooling&quot;>5. Single-Phase vs Two-Phase Cooling</a></li><li><a href=&quot;#section-e-h2-06-6-the-novec-crisis-pfas-exit-reshapes-tw&quot;>6. The Novec Crisis (PFAS Exit Reshapes Two-Phase Cooling)</a></li><li><a href=&quot;#section-e-h2-07-7-coolant-types-in-use&quot;>7. Coolant Types in Use</a></li><li><a href=&quot;#section-e-h2-08-8-immersion-cooling&quot;>8. Immersion Cooling</a></li><li><a href=&quot;#section-e-h2-09-9-primary-and-secondary-loops&quot;>9. Primary and Secondary Loops</a></li><li><a href=&quot;#section-e-h2-10-10-heat-rejection-where-the-heat-ends-up&quot;>10. Heat Rejection (Where the Heat Ends Up)</a></li><li><a href=&quot;#section-e-h2-11-11-pue-wue-and-cooling-efficiency-metric&quot;>11. PUE, WUE, and Cooling Efficiency Metrics</a></li><li><a href=&quot;#section-e-h2-12-12-ocp-project-deschutes-the-cooling-sta&quot;>12. OCP Project Deschutes (the Cooling Standard)</a></li><li><a href=&quot;#section-e-h2-13-13-cooling-vendor-landscape&quot;>13. Cooling Vendor Landscape</a></li><li><a href=&quot;#section-e-h2-14-14-gb200-nvl72-the-canonical-2025-2026-l&quot;>14. GB200 NVL72: The Canonical 2025-2026 Liquid Cooling Case</a></li><li><a href=&quot;#section-e-h2-15-15-how-section-e-connects-to-other-secti&quot;>15. How Section E Connects to Other Sections</a></li><li><a href=&quot;#section-e-h2-16-16-section-e-in-numbers&quot;>16. Section E in Numbers</a></li><li><a href=&quot;#section-e-h2-17-17-drill-downs-inside-section-e&quot;>17. Drill-Downs Inside Section E</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (11)</summary><ul><li><a href=&quot;#section-e-drill-e1-air-cooling-and-containment-deep-dive&quot;>E1. Air Cooling and Containment Deep Dive</a></li><li><a href=&quot;#section-e-drill-e2-rear-door-heat-exchangers&quot;>E2. Rear-Door Heat Exchangers</a></li><li><a href=&quot;#section-e-drill-e3-direct-to-chip-cold-plate-engineering&quot;>E3. Direct-to-Chip Cold Plate Engineering</a></li><li><a href=&quot;#section-e-drill-e4-cdu-architecture-and-sizing&quot;>E4. CDU Architecture and Sizing</a></li><li><a href=&quot;#section-e-drill-e5-single-phase-vs-two-phase-trade-off-decision&quot;>E5. Single-Phase vs Two-Phase Trade-off Decision</a></li><li><a href=&quot;#section-e-drill-e6-the-novec-pfas-crisis-and-alternatives&quot;>E6. The Novec / PFAS Crisis and Alternatives</a></li><li><a href=&quot;#section-e-drill-e7-immersion-cooling-deep-dive&quot;>E7. Immersion Cooling Deep Dive</a></li><li><a href=&quot;#section-e-drill-e8-primary-loop-and-heat-rejection&quot;>E8. Primary Loop and Heat Rejection</a></li><li><a href=&quot;#section-e-drill-e9-cooling-standards-ocp-deschutes&quot;>E9. Cooling Standards: OCP Deschutes</a></li><li><a href=&quot;#section-e-drill-e10-cooling-economics-and-vendor-positioning&quot;>E10. Cooling Economics and Vendor Positioning</a></li><li><a href=&quot;#section-e-drill-e11-liquid-cooling-for-switches-and-optics-future&quot;>E11. Liquid Cooling for Switches and Optics (Future)</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-f&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-f&quot; class=&quot;toc-section-link&quot;>F. Advanced Packaging</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-f&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-f-h2-01-1-why-packaging-became-the-bottleneck&quot;>1. Why Packaging Became the Bottleneck</a></li><li><a href=&quot;#section-f-h2-02-2-the-cowos-family-tsmc-s-2-5d-packaging&quot;>2. The CoWoS Family (TSMC's 2.5D Packaging)</a></li><li><a href=&quot;#section-f-h2-03-3-what-goes-inside-a-cowos-package&quot;>3. What Goes Inside a CoWoS Package</a></li><li><a href=&quot;#section-f-h2-04-4-the-substrate-layer-abf-and-beyond&quot;>4. The Substrate Layer (ABF and Beyond)</a></li><li><a href=&quot;#section-f-h2-05-5-3d-packaging-and-hybrid-bonding&quot;>5. 3D Packaging and Hybrid Bonding</a></li><li><a href=&quot;#section-f-h2-06-6-chiplets-and-ucie-standardization&quot;>6. Chiplets and UCIe Standardization</a></li><li><a href=&quot;#section-f-h2-07-7-the-outsourcing-cascade&quot;>7. The Outsourcing Cascade</a></li><li><a href=&quot;#section-f-h2-08-8-the-packaging-equipment-ecosystem&quot;>8. The Packaging Equipment Ecosystem</a></li><li><a href=&quot;#section-f-h2-09-9-power-integrity-moving-into-the-interp&quot;>9. Power Integrity Moving Into the Interposer</a></li><li><a href=&quot;#section-f-h2-10-10-modern-ai-package-case-studies&quot;>10. Modern AI Package Case Studies</a></li><li><a href=&quot;#section-f-h2-11-11-how-section-f-connects-to-other-secti&quot;>11. How Section F Connects to Other Sections</a></li><li><a href=&quot;#section-f-h2-12-12-section-f-in-numbers&quot;>12. Section F in Numbers</a></li><li><a href=&quot;#section-f-h2-13-13-drill-downs-inside-section-f&quot;>13. Drill-Downs Inside Section F</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (12)</summary><ul><li><a href=&quot;#section-f-drill-f1-reticle-limit-physics&quot;>F1. Reticle Limit Physics</a></li><li><a href=&quot;#section-f-drill-f2-cowos-s-deep-dive&quot;>F2. CoWoS-S Deep Dive</a></li><li><a href=&quot;#section-f-drill-f3-cowos-l-deep-dive&quot;>F3. CoWoS-L Deep Dive</a></li><li><a href=&quot;#section-f-drill-f4-abf-substrate-technology&quot;>F4. ABF Substrate Technology</a></li><li><a href=&quot;#section-f-drill-f5-glass-substrate-future&quot;>F5. Glass Substrate (Future)</a></li><li><a href=&quot;#section-f-drill-f6-cowop-and-alternative-substrate-paths&quot;>F6. CoWoP and Alternative Substrate Paths</a></li><li><a href=&quot;#section-f-drill-f7-hybrid-bonding-process&quot;>F7. Hybrid Bonding Process</a></li><li><a href=&quot;#section-f-drill-f8-3d-stacking-approaches&quot;>F8. 3D Stacking Approaches</a></li><li><a href=&quot;#section-f-drill-f9-ucie-standard-deep-dive&quot;>F9. UCIe Standard Deep Dive</a></li><li><a href=&quot;#section-f-drill-f10-chiplet-economics&quot;>F10. Chiplet Economics</a></li><li><a href=&quot;#section-f-drill-f11-interposer-power-integrity-icap-edtc-lsc&quot;>F11. Interposer Power Integrity (iCap, eDTC, LSC)</a></li><li><a href=&quot;#section-f-drill-f12-equipment-ecosystem-and-bottlenecks&quot;>F12. Equipment Ecosystem and Bottlenecks</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-g&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-g&quot; class=&quot;toc-section-link&quot;>G. Memory Hierarchy</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-g&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-g-h2-01-1-why-memory-became-the-architecture&quot;>1. Why Memory Became the Architecture</a></li><li><a href=&quot;#section-g-h2-02-2-the-expanded-memory-hierarchy-6-to-8-l&quot;>2. The Expanded Memory Hierarchy (6 to 8 Layers)</a></li><li><a href=&quot;#section-g-h2-03-3-hbm-the-memory-at-the-top-of-the-value&quot;>3. HBM: The Memory at the Top of the Value Chain</a></li><li><a href=&quot;#section-g-h2-04-4-the-three-hbm-vendors&quot;>4. The Three HBM Vendors</a></li><li><a href=&quot;#section-g-h2-05-5-lpddr5x-and-socamm-nvidia-s-path&quot;>5. LPDDR5X and SOCAMM (NVIDIA's Path)</a></li><li><a href=&quot;#section-g-h2-06-6-ddr5-rdimm-mrdimm-and-the-rcd&quot;>6. DDR5 RDIMM, MRDIMM, and the RCD</a></li><li><a href=&quot;#section-g-h2-07-7-cxl-compute-express-link&quot;>7. CXL (Compute Express Link)</a></li><li><a href=&quot;#section-g-h2-08-8-hbf-high-bandwidth-flash-emerging&quot;>8. HBF (High Bandwidth Flash, Emerging)</a></li><li><a href=&quot;#section-g-h2-09-9-the-storage-tier-nvme-and-network&quot;>9. The Storage Tier (NVMe and Network)</a></li><li><a href=&quot;#section-g-h2-10-10-memory-power-consumption&quot;>10. Memory Power Consumption</a></li><li><a href=&quot;#section-g-h2-11-11-case-study-vera-rubin-memory-architec&quot;>11. Case Study: Vera Rubin Memory Architecture (2027)</a></li><li><a href=&quot;#section-g-h2-12-12-how-section-g-connects-to-other-secti&quot;>12. How Section G Connects to Other Sections</a></li><li><a href=&quot;#section-g-h2-13-13-section-g-in-numbers&quot;>13. Section G in Numbers</a></li><li><a href=&quot;#section-g-h2-14-14-drill-downs-inside-section-g&quot;>14. Drill-Downs Inside Section G</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (11)</summary><ul><li><a href=&quot;#section-g-drill-g1-sram-and-on-die-cache&quot;>G1. SRAM and On-Die Cache</a></li><li><a href=&quot;#section-g-drill-g2-hbm-construction-deep-dive&quot;>G2. HBM Construction Deep Dive</a></li><li><a href=&quot;#section-g-drill-g3-hbm-generation-roadmap-hbm-through-hbm5&quot;>G3. HBM Generation Roadmap (HBM through HBM5)</a></li><li><a href=&quot;#section-g-drill-g4-hbm-vendor-strategy-sk-hynix-samsung-micron&quot;>G4. HBM Vendor Strategy (SK hynix, Samsung, Micron)</a></li><li><a href=&quot;#section-g-drill-g5-hbm-market-economics&quot;>G5. HBM Market Economics</a></li><li><a href=&quot;#section-g-drill-g6-lpddr5x-and-socamm&quot;>G6. LPDDR5X and SOCAMM</a></li><li><a href=&quot;#section-g-drill-g7-ddr5-rcd-and-mrdimm&quot;>G7. DDR5 RCD and MRDIMM</a></li><li><a href=&quot;#section-g-drill-g8-cxl-protocol-stack-and-types&quot;>G8. CXL Protocol Stack and Types</a></li><li><a href=&quot;#section-g-drill-g9-cxl-kv-cache-offload-the-ai-use-case&quot;>G9. CXL KV Cache Offload (the AI Use Case)</a></li><li><a href=&quot;#section-g-drill-g10-hbf-high-bandwidth-flash&quot;>G10. HBF (High Bandwidth Flash)</a></li><li><a href=&quot;#section-g-drill-g11-storage-and-parallel-file-systems&quot;>G11. Storage and Parallel File Systems</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-h&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-h&quot; class=&quot;toc-section-link&quot;>H. Scale-Up Interconnect</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-h&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-h-h2-01-1-scale-up-vs-scale-out-the-key-distinct&quot;>1. Scale-Up vs Scale-Out (the Key Distinction)</a></li><li><a href=&quot;#section-h-h2-02-2-nvlink-and-nvswitch-nvidia-s-scale-up-&quot;>2. NVLink and NVSwitch (NVIDIA's Scale-Up Fabric)</a></li><li><a href=&quot;#section-h-h2-03-3-ualink-the-open-challenger&quot;>3. UALink (the Open Challenger)</a></li><li><a href=&quot;#section-h-h2-04-4-amd-infinity-fabric-and-helios&quot;>4. AMD Infinity Fabric and Helios</a></li><li><a href=&quot;#section-h-h2-05-5-google-ici-apollo-ocs-falcon-and-virgo&quot;>5. Google: ICI, Apollo OCS, Falcon, and Virgo</a></li><li><a href=&quot;#section-h-h2-06-6-scale-up-topologies&quot;>6. Scale-Up Topologies</a></li><li><a href=&quot;#section-h-h2-07-7-protocol-comparison-matrix&quot;>7. Protocol Comparison Matrix</a></li><li><a href=&quot;#section-h-h2-08-8-why-optics-now-enters-the-scale-up-lay&quot;>8. Why Optics Now Enters the Scale-Up Layer</a></li><li><a href=&quot;#section-h-h2-09-9-the-strategic-landscape&quot;>9. The Strategic Landscape</a></li><li><a href=&quot;#section-h-h2-10-10-case-study-vera-rubin-nvl72-2026&quot;>10. Case Study: Vera Rubin NVL72 (2026)</a></li><li><a href=&quot;#section-h-h2-11-11-how-section-h-connects-to-other-secti&quot;>11. How Section H Connects to Other Sections</a></li><li><a href=&quot;#section-h-h2-12-12-section-h-in-numbers&quot;>12. Section H in Numbers</a></li><li><a href=&quot;#section-h-h2-13-13-drill-downs-inside-section-h&quot;>13. Drill-Downs Inside Section H</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (11)</summary><ul><li><a href=&quot;#section-h-drill-h1-nvlink-generations-deep-dive&quot;>H1. NVLink Generations Deep Dive</a></li><li><a href=&quot;#section-h-drill-h2-nvswitch-architecture&quot;>H2. NVSwitch Architecture</a></li><li><a href=&quot;#section-h-drill-h3-nvlink-c2c-and-unified-memory&quot;>H3. NVLink-C2C and Unified Memory</a></li><li><a href=&quot;#section-h-drill-h4-nvlink-fusion-opening-nvlink&quot;>H4. NVLink Fusion (Opening NVLink)</a></li><li><a href=&quot;#section-h-drill-h5-ualink-1-0-specification-internals&quot;>H5. UALink 1.0 Specification Internals</a></li><li><a href=&quot;#section-h-drill-h6-ualink-ecosystem-and-roadmap&quot;>H6. UALink Ecosystem and Roadmap</a></li><li><a href=&quot;#section-h-drill-h7-amd-infinity-fabric-and-helios&quot;>H7. AMD Infinity Fabric and Helios</a></li><li><a href=&quot;#section-h-drill-h8-google-ici-and-apollo-ocs&quot;>H8. Google ICI and Apollo OCS</a></li><li><a href=&quot;#section-h-drill-h9-scale-up-topology-choices&quot;>H9. Scale-Up Topology Choices</a></li><li><a href=&quot;#section-h-drill-h10-collective-operations-and-the-bandwidth-wall&quot;>H10. Collective Operations and the Bandwidth Wall</a></li><li><a href=&quot;#section-h-drill-h11-the-copper-to-optical-transition-in-scale-up&quot;>H11. The Copper-to-Optical Transition in Scale-Up</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-i&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-i&quot; class=&quot;toc-section-link&quot;>I. Scale-Out Networking</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-i&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-i-h2-01-1-where-scale-out-begins-the-moving-boun&quot;>1. Where Scale-Out Begins (the Moving Boundary)</a></li><li><a href=&quot;#section-i-h2-02-2-the-2023-2025-industry-reversal-ethern&quot;>2. The 2023-2025 Industry Reversal: Ethernet Beats InfiniBand</a></li><li><a href=&quot;#section-i-h2-03-3-ethernet-for-ai-modern-ai-backend-ethe&quot;>3. Ethernet for AI (Modern AI Backend Ethernet)</a></li><li><a href=&quot;#section-i-h2-04-4-ultra-ethernet-consortium-uec&quot;>4. Ultra Ethernet Consortium (UEC)</a></li><li><a href=&quot;#section-i-h2-05-5-infiniband-nvidia-quantum&quot;>5. InfiniBand (NVIDIA Quantum)</a></li><li><a href=&quot;#section-i-h2-06-6-rdma-the-common-substrate&quot;>6. RDMA: The Common Substrate</a></li><li><a href=&quot;#section-i-h2-07-7-nics-and-dpus-the-endpoint-silicon&quot;>7. NICs and DPUs (the Endpoint Silicon)</a></li><li><a href=&quot;#section-i-h2-08-8-scale-out-topologies&quot;>8. Scale-Out Topologies</a></li><li><a href=&quot;#section-i-h2-09-9-three-scale-out-architectures-real-dep&quot;>9. Three Scale-Out Architectures (Real Deployments)</a></li><li><a href=&quot;#section-i-h2-10-10-the-strategic-landscape&quot;>10. The Strategic Landscape</a></li><li><a href=&quot;#section-i-h2-11-11-how-section-i-connects-to-other-secti&quot;>11. How Section I Connects to Other Sections</a></li><li><a href=&quot;#section-i-h2-12-12-section-i-in-numbers&quot;>12. Section I in Numbers</a></li><li><a href=&quot;#section-i-h2-13-13-drill-downs-inside-section-i&quot;>13. Drill-Downs Inside Section I</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (11)</summary><ul><li><a href=&quot;#section-i-drill-i1-ethernet-for-ai-vs-traditional-ethernet&quot;>I1. Ethernet for AI vs Traditional Ethernet</a></li><li><a href=&quot;#section-i-drill-i2-uec-1-0-specification-deep-dive&quot;>I2. UEC 1.0 Specification Deep Dive</a></li><li><a href=&quot;#section-i-drill-i3-uec-2026-roadmap-pcm-csig-inc&quot;>I3. UEC 2026 Roadmap (PCM, CSIG, INC)</a></li><li><a href=&quot;#section-i-drill-i4-nvidia-spectrum-x-architecture&quot;>I4. NVIDIA Spectrum-X Architecture</a></li><li><a href=&quot;#section-i-drill-i5-infiniband-quantum-platforms&quot;>I5. InfiniBand Quantum Platforms</a></li><li><a href=&quot;#section-i-drill-i6-rdma-protocols-rocev2-vs-uet-vs-ib-verbs&quot;>I6. RDMA Protocols (RoCEv2 vs UET vs IB Verbs)</a></li><li><a href=&quot;#section-i-drill-i7-nic-and-dpu-silicon&quot;>I7. NIC and DPU Silicon</a></li><li><a href=&quot;#section-i-drill-i8-topology-choices-and-rail-optimization&quot;>I8. Topology Choices and Rail Optimization</a></li><li><a href=&quot;#section-i-drill-i9-switch-asic-vendors-and-market&quot;>I9. Switch ASIC Vendors and Market</a></li><li><a href=&quot;#section-i-drill-i10-multi-data-center-ai-fabrics&quot;>I10. Multi-Data-Center AI Fabrics</a></li><li><a href=&quot;#section-i-drill-i11-falcon-and-cross-standard-protocols&quot;>I11. Falcon and Cross-Standard Protocols</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-j&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-j&quot; class=&quot;toc-section-link&quot;>J. Optical Layer</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-j&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-j-h2-01-1-why-optics-now&quot;>1. Why Optics, Now</a></li><li><a href=&quot;#section-j-h2-02-2-the-optical-signal-chain-inside-a-tran&quot;>2. The Optical Signal Chain Inside a Transceiver</a></li><li><a href=&quot;#section-j-h2-03-3-pluggable-optical-transceivers-the-wor&quot;>3. Pluggable Optical Transceivers (the Workhorse)</a></li><li><a href=&quot;#section-j-h2-04-4-the-key-optical-components&quot;>4. The Key Optical Components</a></li><li><a href=&quot;#section-j-h2-05-5-co-packaged-optics-cpo&quot;>5. Co-Packaged Optics (CPO)</a></li><li><a href=&quot;#section-j-h2-06-6-optical-i-o-chiplets-the-long-term-dir&quot;>6. Optical I/O Chiplets (the Long-Term Direction)</a></li><li><a href=&quot;#section-j-h2-07-7-linear-pluggable-optics-lpo&quot;>7. Linear Pluggable Optics (LPO)</a></li><li><a href=&quot;#section-j-h2-08-8-cpo-vs-lpo-vs-pluggable-trade-off-matr&quot;>8. CPO vs LPO vs Pluggable Trade-Off Matrix</a></li><li><a href=&quot;#section-j-h2-09-9-optical-circuit-switching-components&quot;>9. Optical Circuit Switching Components</a></li><li><a href=&quot;#section-j-h2-10-10-optical-vendor-landscape-the-22-stock&quot;>10. Optical Vendor Landscape (the 22-Stock Map)</a></li><li><a href=&quot;#section-j-h2-11-11-optical-test-and-metrology&quot;>11. Optical Test and Metrology</a></li><li><a href=&quot;#section-j-h2-12-12-case-nvidia-s-2b-optics-capacity-lock&quot;>12. Case: NVIDIA's $2B Optics Capacity Lock-In</a></li><li><a href=&quot;#section-j-h2-13-13-how-section-j-connects-to-other-secti&quot;>13. How Section J Connects to Other Sections</a></li><li><a href=&quot;#section-j-h2-14-14-section-j-in-numbers&quot;>14. Section J in Numbers</a></li><li><a href=&quot;#section-j-h2-15-15-drill-downs-inside-section-j&quot;>15. Drill-Downs Inside Section J</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (12)</summary><ul><li><a href=&quot;#section-j-drill-j1-pluggable-form-factors&quot;>J1. Pluggable Form Factors</a></li><li><a href=&quot;#section-j-drill-j2-the-optical-signal-chain&quot;>J2. The Optical Signal Chain</a></li><li><a href=&quot;#section-j-drill-j3-modulator-technology-comparison&quot;>J3. Modulator Technology Comparison</a></li><li><a href=&quot;#section-j-drill-j4-laser-sources-dfb-eml-els-vcsel&quot;>J4. Laser Sources (DFB, EML, ELS, VCSEL)</a></li><li><a href=&quot;#section-j-drill-j5-co-packaged-optics-cpo-deep-dive&quot;>J5. Co-Packaged Optics (CPO) Deep Dive</a></li><li><a href=&quot;#section-j-drill-j6-tsmc-coupe-and-foundry-cpo-platforms&quot;>J6. TSMC COUPE and Foundry CPO Platforms</a></li><li><a href=&quot;#section-j-drill-j7-linear-pluggable-optics-lpo&quot;>J7. Linear Pluggable Optics (LPO)</a></li><li><a href=&quot;#section-j-drill-j8-optical-i-o-chiplets-teraphy-passage-photonic-fabric&quot;>J8. Optical I/O Chiplets (TeraPHY, Passage, Photonic Fabric)</a></li><li><a href=&quot;#section-j-drill-j9-coherent-pluggable-optics-800g-zr-zr&quot;>J9. Coherent Pluggable Optics (800G ZR / ZR+)</a></li><li><a href=&quot;#section-j-drill-j10-optical-vendor-landscape-22-stocks&quot;>J10. Optical Vendor Landscape (22 Stocks)</a></li><li><a href=&quot;#section-j-drill-j11-the-2025-2026-m-a-wave&quot;>J11. The 2025-2026 M&amp;A Wave</a></li><li><a href=&quot;#section-j-drill-j12-optical-test-infrastructure-pre-cpo-investment-cycle&quot;>J12. Optical Test Infrastructure (Pre-CPO Investment Cycle)</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-k&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-k&quot; class=&quot;toc-section-link&quot;>K. Rack as a System</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-k&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-k-h2-01-1-the-rack-is-the-system&quot;>1. The Rack Is the System</a></li><li><a href=&quot;#section-k-h2-02-2-anatomy-of-a-modern-ai-rack&quot;>2. Anatomy of a Modern AI Rack</a></li><li><a href=&quot;#section-k-h2-03-3-nvl72-internal-layout-gb200-canonical-&quot;>3. NVL72 Internal Layout (GB200 Canonical Example)</a></li><li><a href=&quot;#section-k-h2-04-4-generation-roadmap-hgx-nvl72-kyber-nvl&quot;>4. Generation Roadmap: HGX → NVL72 → Kyber NVL576 → Feynman</a></li><li><a href=&quot;#section-k-h2-05-5-nvidia-mgx-the-modular-standard&quot;>5. NVIDIA MGX (the Modular Standard)</a></li><li><a href=&quot;#section-k-h2-06-6-amd-helios-with-meta-via-ocp&quot;>6. AMD Helios (with Meta, via OCP)</a></li><li><a href=&quot;#section-k-h2-07-7-google-ironwood-tpu-pod-a-different-pa&quot;>7. Google Ironwood TPU Pod (a Different Pattern)</a></li><li><a href=&quot;#section-k-h2-08-8-the-ocp-standards-convergence&quot;>8. The OCP Standards Convergence</a></li><li><a href=&quot;#section-k-h2-09-9-the-sidecar-power-cabinet&quot;>9. The Sidecar Power Cabinet</a></li><li><a href=&quot;#section-k-h2-10-10-liquid-cooling-at-the-rack-level&quot;>10. Liquid Cooling at the Rack Level</a></li><li><a href=&quot;#section-k-h2-11-11-the-nvlink-copper-cable-cartridge-bac&quot;>11. The NVLink Copper Cable Cartridge Backplane</a></li><li><a href=&quot;#section-k-h2-12-12-service-model-and-field-operations&quot;>12. Service Model and Field Operations</a></li><li><a href=&quot;#section-k-h2-13-13-section-k-in-numbers&quot;>13. Section K in Numbers</a></li><li><a href=&quot;#section-k-h2-14-14-how-section-k-connects-to-other-secti&quot;>14. How Section K Connects to Other Sections</a></li><li><a href=&quot;#section-k-h2-15-15-drill-downs-inside-section-k&quot;>15. Drill-Downs Inside Section K</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (12)</summary><ul><li><a href=&quot;#section-k-drill-k1-nvl72-internal-layout-gb200-gb300&quot;>K1. NVL72 Internal Layout (GB200/GB300)</a></li><li><a href=&quot;#section-k-drill-k2-vera-rubin-nvl72-3rd-gen-mgx&quot;>K2. Vera Rubin NVL72 (3rd-Gen MGX)</a></li><li><a href=&quot;#section-k-drill-k3-rubin-ultra-kyber-nvl576-multi-rack-scale-up&quot;>K3. Rubin Ultra Kyber NVL576 (Multi-Rack Scale-Up)</a></li><li><a href=&quot;#section-k-drill-k4-the-nvlink-copper-cable-backplane&quot;>K4. The NVLink Copper Cable Backplane</a></li><li><a href=&quot;#section-k-drill-k5-mgx-modular-standard&quot;>K5. MGX Modular Standard</a></li><li><a href=&quot;#section-k-drill-k6-amd-helios-rack-architecture&quot;>K6. AMD Helios Rack Architecture</a></li><li><a href=&quot;#section-k-drill-k7-google-ironwood-tpu-pod&quot;>K7. Google Ironwood TPU Pod</a></li><li><a href=&quot;#section-k-drill-k8-ocp-standards-convergence&quot;>K8. OCP Standards Convergence</a></li><li><a href=&quot;#section-k-drill-k9-the-sidecar-power-cabinet&quot;>K9. The Sidecar Power Cabinet</a></li><li><a href=&quot;#section-k-drill-k10-liquid-cooling-mechanical-integration&quot;>K10. Liquid Cooling Mechanical Integration</a></li><li><a href=&quot;#section-k-drill-k11-service-model-and-field-operations&quot;>K11. Service Model and Field Operations</a></li><li><a href=&quot;#section-k-drill-k12-rack-power-roadmap-5-kw-1-mw&quot;>K12. Rack Power Roadmap (5 kW → 1 MW)</a></li></ul></details>
  </div>
</li>

<li class=&quot;toc-section&quot;>
  <div class=&quot;toc-section-row&quot;>
    <button class=&quot;toc-toggle&quot; aria-expanded=&quot;true&quot; aria-controls=&quot;toc-c-section-l&quot; type=&quot;button&quot; title=&quot;Collapse / expand subsections&quot;>&amp;#9662;</button>
    <a href=&quot;#section-l&quot; class=&quot;toc-section-link&quot;>L. Building and Construction</a>
  </div>
  <div class=&quot;toc-children&quot; id=&quot;toc-c-section-l&quot;>
    <ul class=&quot;toc-h2-list&quot;>
      <li><a href=&quot;#section-l-h2-01-1-the-site-is-the-bottleneck&quot;>1. The Site Is the Bottleneck</a></li><li><a href=&quot;#section-l-h2-02-2-site-selection-criteria&quot;>2. Site Selection Criteria</a></li><li><a href=&quot;#section-l-h2-03-3-power-infrastructure-grid-in&quot;>3. Power Infrastructure (Grid In)</a></li><li><a href=&quot;#section-l-h2-04-4-ppas-and-on-site-generation&quot;>4. PPAs and On-Site Generation</a></li><li><a href=&quot;#section-l-h2-05-5-building-shell-and-mep&quot;>5. Building Shell and MEP</a></li><li><a href=&quot;#section-l-h2-06-6-cooling-infrastructure-at-facility-lev&quot;>6. Cooling Infrastructure at Facility Level</a></li><li><a href=&quot;#section-l-h2-07-7-pue-power-usage-effectiveness&quot;>7. PUE (Power Usage Effectiveness)</a></li><li><a href=&quot;#section-l-h2-08-8-tier-classification-uptime-institute&quot;>8. Tier Classification (Uptime Institute)</a></li><li><a href=&quot;#section-l-h2-09-9-hyperscaler-campus-designs&quot;>9. Hyperscaler Campus Designs</a></li><li><a href=&quot;#section-l-h2-10-10-construction-costs-and-the-capex-wave&quot;>10. Construction Costs and the Capex Wave</a></li><li><a href=&quot;#section-l-h2-11-11-modular-and-prefabricated-constructio&quot;>11. Modular and Prefabricated Construction</a></li><li><a href=&quot;#section-l-h2-12-12-construction-and-epc-players&quot;>12. Construction and EPC Players</a></li><li><a href=&quot;#section-l-h2-13-13-permitting-and-regulatory-environment&quot;>13. Permitting and Regulatory Environment</a></li><li><a href=&quot;#section-l-h2-14-14-how-section-l-connects-to-other-secti&quot;>14. How Section L Connects to Other Sections</a></li><li><a href=&quot;#section-l-h2-15-15-section-l-in-numbers&quot;>15. Section L in Numbers</a></li><li><a href=&quot;#section-l-h2-16-16-drill-downs-inside-section-l&quot;>16. Drill-Downs Inside Section L</a></li>
    </ul>
    <details class='toc-drills'><summary>Where to go next (12)</summary><ul><li><a href=&quot;#section-l-drill-l1-the-slowest-layer-grid-interconnection-queue&quot;>L1. The Slowest Layer: Grid Interconnection Queue</a></li><li><a href=&quot;#section-l-drill-l2-ehv-transformer-supply-chain&quot;>L2. EHV Transformer Supply Chain</a></li><li><a href=&quot;#section-l-drill-l3-ppas-and-on-site-generation&quot;>L3. PPAs and On-Site Generation</a></li><li><a href=&quot;#section-l-drill-l4-building-shell-and-mep&quot;>L4. Building Shell and MEP</a></li><li><a href=&quot;#section-l-drill-l5-cooling-infrastructure-heat-rejection&quot;>L5. Cooling Infrastructure (Heat Rejection)</a></li><li><a href=&quot;#section-l-drill-l6-pue-and-efficiency-metrics&quot;>L6. PUE and Efficiency Metrics</a></li><li><a href=&quot;#section-l-drill-l7-tier-classification-and-reliability&quot;>L7. Tier Classification and Reliability</a></li><li><a href=&quot;#section-l-drill-l8-hyperscaler-campus-designs&quot;>L8. Hyperscaler Campus Designs</a></li><li><a href=&quot;#section-l-drill-l9-multi-data-center-training-clusters&quot;>L9. Multi-Data-Center Training Clusters</a></li><li><a href=&quot;#section-l-drill-l10-modular-and-prefab-construction&quot;>L10. Modular and Prefab Construction</a></li><li><a href=&quot;#section-l-drill-l11-epc-players-and-construction-costs&quot;>L11. EPC Players and Construction Costs</a></li><li><a href=&quot;#section-l-drill-l12-permitting-and-regulatory&quot;>L12. Permitting and Regulatory</a></li></ul></details>
  </div>
</li>
</ul>
</aside>

<div class=&quot;progress-bar&quot;><div class=&quot;progress-fill&quot; id=&quot;progressFill&quot;></div></div>

<main>
<section id=&quot;master&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>The Datacenter Box: From Power Source to Chip</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>A complete map of what goes into the box and how each layer connects. No company names, no stock framing, only physical components, functions, and relationships.</p>

<!-- =============================================== -->
<h2 id=&quot;master-h2-01-1-the-box-in-one-picture&quot;>1. The Box, In One Picture</h2>
<p>The datacenter is three parallel infrastructures that converge on the GPU die. <b>Power</b> flows in from 765kV and steps down to 0.65V. <b>Heat</b> flows out from the die through cold plates, coolant loops, and ultimately to the atmosphere or a water body. <b>Data</b> flows both ways between transistors, through the package, across the rack, into the network fabric, and out to other datacenters.</p>

<svg viewBox=&quot;0 0 1180 700&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <!-- Background zones -->
  <rect x=&quot;0&quot; y=&quot;0&quot; width=&quot;1180&quot; height=&quot;200&quot; fill=&quot;#f6f9fc&quot;/>
  <rect x=&quot;0&quot; y=&quot;200&quot; width=&quot;1180&quot; height=&quot;280&quot; fill=&quot;#fcfaf2&quot;/>
  <rect x=&quot;0&quot; y=&quot;480&quot; width=&quot;1180&quot; height=&quot;220&quot; fill=&quot;#f4faf6&quot;/>

  <!-- Section labels -->
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>POWER (765kV to 0.65V)</text>
  <text x=&quot;14&quot; y=&quot;222&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>CHIP / RACK / DATA</text>
  <text x=&quot;14&quot; y=&quot;502&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>COOLING (heat out)</text>

  <!-- POWER ROW -->
  <g>
    <!-- Generation -->
    <rect x=&quot;20&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#dde9f4&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;80&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Generation</text>
    <text x=&quot;80&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>PPA, gas, nuclear,</text>
    <text x=&quot;80&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>on-site fuel cell</text>

    <!-- Substation -->
    <rect x=&quot;160&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#dde9f4&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;220&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>HV Substation</text>
    <text x=&quot;220&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>765kV to 13.8kV</text>
    <text x=&quot;220&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>transformers, GIS</text>

    <!-- MV switchgear -->
    <rect x=&quot;300&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#dceede&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;360&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>MV Switchgear</text>
    <text x=&quot;360&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>13.8kV to 480V AC</text>
    <text x=&quot;360&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>breakers, relays</text>

    <!-- UPS / AC-DC -->
    <rect x=&quot;440&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#dceede&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;500&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>UPS / AC-DC</text>
    <text x=&quot;500&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>480V AC to 48V</text>
    <text x=&quot;500&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>or 800V DC bus</text>

    <!-- PSU -->
    <rect x=&quot;580&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#dceede&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;640&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Rack PSU</text>
    <text x=&quot;640&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>48V to 12V</text>
    <text x=&quot;640&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>(or direct 48V)</text>

    <!-- VRM -->
    <rect x=&quot;720&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#fbe5cb&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;780&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>VRM</text>
    <text x=&quot;780&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>12/48V to 0.65V</text>
    <text x=&quot;780&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>multi-phase buck</text>

    <!-- MLCC -->
    <rect x=&quot;860&quot; y=&quot;40&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#fbe5cb&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;920&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>MLCC / passives</text>
    <text x=&quot;920&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>decoupling,</text>
    <text x=&quot;920&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>last 1 cm</text>

    <!-- Package power -->
    <rect x=&quot;1000&quot; y=&quot;40&quot; width=&quot;160&quot; height=&quot;60&quot; fill=&quot;#fbe5cb&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;1080&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Package / die</text>
    <text x=&quot;1080&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>iCap, eDTC,</text>
    <text x=&quot;1080&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>microbumps, TSVs</text>

    <!-- Arrows between power boxes -->
    <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
      <line x1=&quot;140&quot; y1=&quot;70&quot; x2=&quot;160&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;280&quot; y1=&quot;70&quot; x2=&quot;300&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;420&quot; y1=&quot;70&quot; x2=&quot;440&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;560&quot; y1=&quot;70&quot; x2=&quot;580&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;700&quot; y1=&quot;70&quot; x2=&quot;720&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;840&quot; y1=&quot;70&quot; x2=&quot;860&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;980&quot; y1=&quot;70&quot; x2=&quot;1000&quot; y2=&quot;70&quot; marker-end=&quot;url(#arr)&quot;/>
    </g>

    <!-- Voltage tier labels -->
    <text x=&quot;150&quot; y=&quot;125&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>HIGH VOLTAGE 765kV to 13.8kV</text>
    <text x=&quot;430&quot; y=&quot;125&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>MEDIUM VOLTAGE 13.8kV to 48V</text>
    <text x=&quot;830&quot; y=&quot;125&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>LOW VOLTAGE 48V to 0.65V</text>
  </g>

  <!-- Arrow def -->
  <defs>
    <marker id=&quot;arr&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;>
      <path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/>
    </marker>
  </defs>

  <!-- Lead time band -->
  <rect x=&quot;20&quot; y=&quot;145&quot; width=&quot;260&quot; height=&quot;22&quot; fill=&quot;#fff0f0&quot; stroke=&quot;#a55&quot;/>
  <text x=&quot;150&quot; y=&quot;161&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>2 to 7 year lead time (slowest)</text>
  <rect x=&quot;300&quot; y=&quot;145&quot; width=&quot;400&quot; height=&quot;22&quot; fill=&quot;#fffce0&quot; stroke=&quot;#aa8&quot;/>
  <text x=&quot;500&quot; y=&quot;161&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>~12 to 24 month lead time</text>
  <rect x=&quot;720&quot; y=&quot;145&quot; width=&quot;440&quot; height=&quot;22&quot; fill=&quot;#f0fff0&quot; stroke=&quot;#5a5&quot;/>
  <text x=&quot;940&quot; y=&quot;161&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Weeks to months (fastest, but lowest moat)</text>

  <!-- CHIP / RACK / DATA ROW -->
  <g>
    <!-- The rack/package -->
    <rect x=&quot;800&quot; y=&quot;240&quot; width=&quot;360&quot; height=&quot;210&quot; fill=&quot;#fff&quot; stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot;/>
    <text x=&quot;980&quot; y=&quot;258&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Package / Server / Rack</text>

    <rect x=&quot;820&quot; y=&quot;270&quot; width=&quot;150&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;895&quot; y=&quot;290&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Logic die</text>
    <text x=&quot;895&quot; y=&quot;306&quot; text-anchor=&quot;middle&quot;>GPU / CPU / ASIC / TPU</text>

    <rect x=&quot;985&quot; y=&quot;270&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;1065&quot; y=&quot;290&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>HBM stacks</text>
    <text x=&quot;1065&quot; y=&quot;306&quot; text-anchor=&quot;middle&quot;>3D DRAM, TSVs</text>

    <rect x=&quot;820&quot; y=&quot;330&quot; width=&quot;325&quot; height=&quot;34&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;982&quot; y=&quot;352&quot; text-anchor=&quot;middle&quot;>Silicon interposer (CoWoS) + ABF substrate</text>

    <rect x=&quot;820&quot; y=&quot;370&quot; width=&quot;325&quot; height=&quot;34&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;982&quot; y=&quot;392&quot; text-anchor=&quot;middle&quot;>Server board: NIC, NVLink, PCIe, DDR/LPDDR, SSD</text>

    <rect x=&quot;820&quot; y=&quot;410&quot; width=&quot;325&quot; height=&quot;32&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;982&quot; y=&quot;430&quot; text-anchor=&quot;middle&quot;>Rack: NVLink Switch, busbar, manifold, ToR switch</text>

    <!-- Network out -->
    <rect x=&quot;600&quot; y=&quot;270&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;690&quot; y=&quot;290&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Scale-out fabric</text>
    <text x=&quot;690&quot; y=&quot;306&quot; text-anchor=&quot;middle&quot;>Ethernet / InfiniBand</text>

    <rect x=&quot;600&quot; y=&quot;330&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;690&quot; y=&quot;350&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Optics</text>
    <text x=&quot;690&quot; y=&quot;366&quot; text-anchor=&quot;middle&quot;>800G / 1.6T / CPO</text>

    <rect x=&quot;600&quot; y=&quot;390&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;690&quot; y=&quot;410&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Storage</text>
    <text x=&quot;690&quot; y=&quot;426&quot; text-anchor=&quot;middle&quot;>NVMe, parallel FS</text>

    <rect x=&quot;400&quot; y=&quot;270&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;490&quot; y=&quot;290&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Spine / leaf</text>
    <text x=&quot;490&quot; y=&quot;306&quot; text-anchor=&quot;middle&quot;>switch silicon</text>

    <rect x=&quot;400&quot; y=&quot;330&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;490&quot; y=&quot;350&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Long-haul fiber</text>
    <text x=&quot;490&quot; y=&quot;366&quot; text-anchor=&quot;middle&quot;>DCI, coherent DWDM</text>

    <rect x=&quot;400&quot; y=&quot;390&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#f3e6f5&quot; stroke=&quot;#666&quot;/>
    <text x=&quot;490&quot; y=&quot;410&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Other datacenters</text>
    <text x=&quot;490&quot; y=&quot;426&quot; text-anchor=&quot;middle&quot;>east-west, north-south</text>

    <!-- Arrows: data network -->
    <g stroke=&quot;#666&quot; stroke-width=&quot;1.2&quot; fill=&quot;none&quot;>
      <line x1=&quot;800&quot; y1=&quot;295&quot; x2=&quot;780&quot; y2=&quot;295&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;800&quot; y1=&quot;355&quot; x2=&quot;780&quot; y2=&quot;355&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;600&quot; y1=&quot;295&quot; x2=&quot;580&quot; y2=&quot;295&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;600&quot; y1=&quot;355&quot; x2=&quot;580&quot; y2=&quot;355&quot; marker-end=&quot;url(#arr)&quot;/>
    </g>

    <!-- Power into package -->
    <g stroke=&quot;#a55&quot; stroke-width=&quot;2&quot; fill=&quot;none&quot;>
      <line x1=&quot;1080&quot; y1=&quot;100&quot; x2=&quot;1080&quot; y2=&quot;240&quot; marker-end=&quot;url(#arr-r)&quot;/>
    </g>
    <text x=&quot;1090&quot; y=&quot;185&quot; fill=&quot;#a55&quot; font-size=&quot;9&quot;>power in</text>

    <defs>
      <marker id=&quot;arr-r&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;>
        <path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#a55&quot;/>
      </marker>
    </defs>
  </g>

  <!-- COOLING ROW -->
  <g>
    <rect x=&quot;20&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;80&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Water source</text>
    <text x=&quot;80&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>municipal, wells,</text>
    <text x=&quot;80&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>closed loop</text>

    <rect x=&quot;160&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;220&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Heat rejection</text>
    <text x=&quot;220&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>cooling towers,</text>
    <text x=&quot;220&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>dry / adiabatic</text>

    <rect x=&quot;300&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;360&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Chillers</text>
    <text x=&quot;360&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>compressors,</text>
    <text x=&quot;360&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>facility loop</text>

    <rect x=&quot;440&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;500&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Heat exchangers</text>
    <text x=&quot;500&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>facility-to-tech</text>
    <text x=&quot;500&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>water plates</text>

    <rect x=&quot;580&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;640&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>CDU</text>
    <text x=&quot;640&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>cooling distribution</text>
    <text x=&quot;640&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>in-row or in-rack</text>

    <rect x=&quot;720&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;780&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Manifolds</text>
    <text x=&quot;780&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>vertical / horizontal</text>
    <text x=&quot;780&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>+ quick connects</text>

    <rect x=&quot;860&quot; y=&quot;525&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;920&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Cold plate</text>
    <text x=&quot;920&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>direct-to-chip,</text>
    <text x=&quot;920&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>on package lid</text>

    <rect x=&quot;1000&quot; y=&quot;525&quot; width=&quot;160&quot; height=&quot;60&quot; fill=&quot;#e6f2f7&quot; stroke=&quot;#333&quot;/>
    <text x=&quot;1080&quot; y=&quot;547&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Die heat path</text>
    <text x=&quot;1080&quot; y=&quot;563&quot; text-anchor=&quot;middle&quot;>TIM, lid, hot spots,</text>
    <text x=&quot;1080&quot; y=&quot;577&quot; text-anchor=&quot;middle&quot;>TDP up to 1,400W+</text>

    <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
      <line x1=&quot;140&quot; y1=&quot;555&quot; x2=&quot;160&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;280&quot; y1=&quot;555&quot; x2=&quot;300&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;420&quot; y1=&quot;555&quot; x2=&quot;440&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;560&quot; y1=&quot;555&quot; x2=&quot;580&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;700&quot; y1=&quot;555&quot; x2=&quot;720&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;840&quot; y1=&quot;555&quot; x2=&quot;860&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
      <line x1=&quot;980&quot; y1=&quot;555&quot; x2=&quot;1000&quot; y2=&quot;555&quot; marker-end=&quot;url(#arr)&quot;/>
    </g>

    <!-- heat out arrow -->
    <g stroke=&quot;#367&quot; stroke-width=&quot;2&quot; fill=&quot;none&quot;>
      <line x1=&quot;1080&quot; y1=&quot;450&quot; x2=&quot;1080&quot; y2=&quot;525&quot; marker-end=&quot;url(#arr-d-teal)&quot;/>
    </g>
    <text x=&quot;1090&quot; y=&quot;490&quot; fill=&quot;#367&quot; font-size=&quot;9&quot;>heat out</text>

    <defs>
      <marker id=&quot;arr-d-teal&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;>
        <path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#367&quot;/>
      </marker>
    </defs>

    <text x=&quot;20&quot; y=&quot;618&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Cooling loops mechanically follow the power loop. Every watt in becomes a watt of heat out.</text>
    <text x=&quot;20&quot; y=&quot;640&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Air cooling tops out around 30 kW per rack. AI racks (100 kW+) require liquid direct-to-chip.</text>
    <text x=&quot;20&quot; y=&quot;662&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Immersion is the next step; constrained today by maintenance, fluid chemistry, and serviceability.</text>
  </g>
</svg>

<div class=&quot;callout&quot;>
<b>Three flows, one destination.</b> Power, cooling, and data all converge on the die. The chip is the smallest and most expensive piece of the box, but it dictates the architecture of everything around it. When TDP rose from 700W (H100) to 1,400W+ (B300), it forced air to liquid, 12V to 48V, 48V to 800V, copper to optical, and side-of-chip VRMs to vertical power delivery.
</div>

<!-- =============================================== -->
<h2 id=&quot;master-h2-02-2-the-power-stack-10-layers-across-3-vol&quot;>2. The Power Stack: 10 Layers Across 3 Voltage Tiers</h2>
<p>Power leaves a plant at hundreds of kilovolts and arrives at the GPU as less than one volt. That conversion happens in roughly ten distinct layers, each with its own hardware, lead time, and physics. Slowest at the top, fastest at the bottom.</p>

<table>
  <tr>
    <th style=&quot;width:5%&quot;>#</th>
    <th style=&quot;width:14%&quot;>Layer</th>
    <th style=&quot;width:14%&quot;>Voltage</th>
    <th style=&quot;width:25%&quot;>Key components</th>
    <th style=&quot;width:42%&quot;>What it does / what to know</th>
  </tr>
  <tr class=&quot;zone1&quot;>
    <td>1</td><td>Generation / Grid sourcing</td><td>HV (765 / 345 kV)</td>
    <td>Power plants (gas, nuclear, renewables), on-site fuel cells, gas reciprocating engines, transmission lines, PPAs, slot reservations</td>
    <td>The bottleneck. Grid interconnection queues run 4 to 7 years in key US regions. Site selection has flipped from latency / land price to grid capacity. Behind-the-meter generation is becoming default rather than backup.</td>
  </tr>
  <tr class=&quot;zone1&quot;>
    <td>2</td><td>HV Substation</td><td>765kV to 13.8kV</td>
    <td>HV transformers, GIS (gas-insulated switchgear), reactors, surge arresters, protective relays, capacitor banks</td>
    <td>Lead times 2 to 3 years. Largest single boxes in the build. Few facilities globally test at 765kV and 1,100kV class. Solid-state transformers (SST) promise to collapse stages but adoption is slow.</td>
  </tr>
  <tr class=&quot;zone2&quot;>
    <td>3</td><td>MV Distribution</td><td>13.8kV to 480V AC</td>
    <td>MV switchgear, distribution transformers, panels, busways</td>
    <td>Locked in at datacenter design. DCIM software and digital twins lock the architecture. Switching specs after selection is extremely hard.</td>
  </tr>
  <tr class=&quot;zone2&quot;>
    <td>4</td><td>AC-DC / UPS</td><td>480V AC to 48V or 800V DC</td>
    <td>UPS units, lithium battery strings, rectifiers, static transfer switches, PDUs, busways</td>
    <td>Conversion efficiency here drives whole-DC PUE. 800V DC architecture compresses this layer by removing AC stages. Solid-state transformer optionality could collapse 3 to 5 into 1.</td>
  </tr>
  <tr class=&quot;zone2&quot;>
    <td>5</td><td>Rack / Server PSU</td><td>48V to 12V (or 48V direct-to-load)</td>
    <td>Server PSU (rectifier), PSU shelves, intermediate bus converters, busbars in rack</td>
    <td>The first point where architectural transitions touch actual server design. 48V direct-to-load skips the 12V step and reduces I-squared-R losses in the last meter.</td>
  </tr>
  <tr class=&quot;cool&quot;>
    <td>6</td><td>Cooling (parallel)</td><td>n/a</td>
    <td>CDUs, manifolds, cold plates, quick disconnects, immersion tanks, chillers, dry coolers, cooling towers</td>
    <td>Not a voltage step but moves in lockstep with layers 4 to 7. Every conversion above creates heat that has to leave through this stack. Sized to TDP.</td>
  </tr>
  <tr class=&quot;zone3&quot;>
    <td>7</td><td>VRM / Power stage</td><td>12 / 48V to 0.65V</td>
    <td>Multi-phase buck controllers, power stages (DrMOS), inductors, modules, vertical power delivery (VPD) structures</td>
    <td>The last 1 cm. Blackwell B200 pulls roughly 1,500A at sub-1V; Rubin moves higher. 30+ phases arranged around the GPU is now typical. Vertical power delivery moves VRMs underneath the die.</td>
  </tr>
  <tr class=&quot;zone3&quot;>
    <td>8</td><td>Next-gen power semis</td><td>n/a (devices)</td>
    <td>GaN HEMT, SiC MOSFET, CoolSiC JFET, hot-swap devices, isolation devices</td>
    <td>Higher switching frequency, smaller passives, less heat, smaller footprint. Required to make 800V DC and high phase counts physically practical.</td>
  </tr>
  <tr class=&quot;zone3&quot;>
    <td>9</td><td>Passives (last cm)</td><td>n/a</td>
    <td>MLCCs (multi-layer ceramic capacitors), inductors, ferrite beads, package capacitors (iCap, eDTC inside CoWoS interposer)</td>
    <td>Local current buffers. The chip suddenly demands thousands of amps in nanoseconds; distant supplies cannot respond. MLCC count near AI accelerators has multiplied because impedance had to drop. Lead times on high-spec MLCCs run 24 weeks.</td>
  </tr>
  <tr class=&quot;zone3&quot;>
    <td>10</td><td>Connectors / cables / busbars</td><td>n/a (physical)</td>
    <td>Power connectors, copper busbars, harness, blind-mate connectors, rack power whips, AOC/DAC, fiber connectors</td>
    <td>Everything that physically carries power or signal. As current rises, connector specs scale (higher amp ratings, blind-mate for serviceability, hot-swap-safe for 800V).</td>
  </tr>
</table>

<div class=&quot;callout&quot;>
<b>The voltage tier mental model.</b> High-voltage tier secures power (slowest, highest moat). Medium-voltage tier distributes power and removes heat. Low-voltage tier performs the final conversion (fastest growth, lowest moat).
</div>

<!-- =============================================== -->
<h2 id=&quot;master-h2-03-3-the-cooling-stack-parallel-to-power-la&quot;>3. The Cooling Stack (Parallel to Power Layers 4 to 7)</h2>
<p>Every watt of compute is a watt of heat to evacuate. The cooling system is itself a multi-layer stack, with its own lead times, standards, and physical bottlenecks. Air cooling has hit its wall for AI racks above roughly 30 kW. Modern AI racks already cross 100 kW, with megawatt-scale racks on the roadmap.</p>

<table>
<tr>
  <th>Loop / segment</th>
  <th>Components</th>
  <th>Notes</th>
</tr>
<tr class=&quot;cool&quot;>
  <td>External heat rejection</td>
  <td>Cooling towers, dry coolers, adiabatic coolers, evaporative pads, condenser water pumps</td>
  <td>Determines whether the site needs water (towers) or not (dry). Drives WUE (water use effectiveness). Climate-dependent.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Chiller / refrigeration</td>
  <td>Air or water-cooled chillers, compressors, evaporators, expansion valves</td>
  <td>Bridges between facility water loop and outside ambient. Increasingly bypassed in liquid-cooled DCs where facility water can run warmer.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Facility water loop</td>
  <td>Pumps, piping, valves, filtration, water treatment, monitoring</td>
  <td>The building loop. Connects the plant room to the white space. Typically 25 to 35 C supply.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Tech water loop (closed)</td>
  <td>Plate heat exchangers, secondary pumps, treated coolant (PG25, dielectric fluids)</td>
  <td>Separated from facility water to keep the IT loop clean. Treated to avoid biological growth and corrosion.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>CDU (Cooling Distribution Unit)</td>
  <td>Pumps, heat exchanger, sensors, controls; in-row or in-rack form factor</td>
  <td>Interface between facility loop and tech loop. Standardized via OCP (e.g. Project Deschutes). 5th-gen CDUs ramping for AI racks.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Rack manifolds</td>
  <td>Vertical manifolds, horizontal manifolds, quick-disconnect couplings</td>
  <td>Carry coolant from CDU to each server. Quick disconnects must survive thousands of cycles without drip.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Cold plate / direct-to-chip</td>
  <td>Cold plate (copper microchannel), TIM (thermal interface material), tubing, manifolds, mounting hardware</td>
  <td>Sits on top of each accelerator. Removes heat at the source. Standard solution for current AI racks.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Immersion (optional / next gen)</td>
  <td>Single-phase or two-phase immersion tanks, dielectric fluids, dip pumps</td>
  <td>Submerges the whole server. Higher density possible, but maintenance and standardization make hyperscaler adoption slow.</td>
</tr>
<tr class=&quot;cool&quot;>
  <td>Die-level heat path</td>
  <td>TIM1 (die to lid), lid, TIM2 (lid to cold plate)</td>
  <td>The last micrometers. Thermal resistance here sets the ceiling on how much power the die can dissipate.</td>
</tr>
</table>

<!-- =============================================== -->
<h2 id=&quot;master-h2-04-4-the-compute-chip-stack-outside-in&quot;>4. The Compute / Chip Stack (Outside-In)</h2>
<p>Once power arrives and cooling is in place, the actual computation happens inside the package. Modern accelerators are not single chips; they are multi-die systems-in-package.</p>

<table>
<tr><th>Layer</th><th>What it is</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>Server board (motherboard / sled)</td><td>PCB, sockets, voltage rails, NIC slot, PCIe lanes, DDR slots, BMC</td><td>The shell that holds compute and memory. Multi-layer PCB with hundreds of impedance-controlled traces.</td></tr>
<tr class=&quot;data&quot;><td>Socket / package substrate</td><td>ABF substrate (Ajinomoto Build-up Film), bumps, vias</td><td>Carries signals and power from PCB into the package. ABF supply is itself a bottleneck. Glass substrates are the next step.</td></tr>
<tr class=&quot;data&quot;><td>Interposer</td><td>Silicon interposer (CoWoS), RDL (redistribution layer), embedded capacitors (iCap, eDTC)</td><td>The pane that holds logic die and HBM stacks side by side. CoWoS capacity is the binding constraint for AI accelerator output.</td></tr>
<tr class=&quot;data&quot;><td>Die-to-die connections</td><td>Microbumps (~40 micron pitch), hybrid bonding (Cu-to-Cu, sub-micron pitch), UCIe, NVLink-C2C</td><td>The most active research front. Hybrid bonding (10x density, near-zero energy) targeted for 2027 to 2028. Splits into D2W (HBM) and W2W (BSPDN) tooling.</td></tr>
<tr class=&quot;data&quot;><td>HBM stacks</td><td>Stacked DRAM dies connected by TSVs (through-silicon vias), base die, microbumps</td><td>Sold out across all three vendors for CY2026. HBM4 ramping. The decisive memory layer for AI.</td></tr>
<tr class=&quot;data&quot;><td>Logic die</td><td>GPU / CPU / TPU / ASIC silicon, on-die SRAM, NoC (network-on-chip)</td><td>Manufactured at leading-edge nodes (3nm and below). Backside power delivery network (BSPDN) moves power off the front side.</td></tr>
<tr class=&quot;data&quot;><td>On-package memory</td><td>HBM as primary; SOCAMM (LPDDR module), MRDIMM, CXL memory expansion</td><td>Capacity layer beneath HBM. SOCAMM debuted on GB300 platforms.</td></tr>
<tr class=&quot;data&quot;><td>Off-package memory and storage</td><td>DDR5, LPDDR5X, CXL expansion, NVMe SSD, parallel file system targets</td><td>Hot data near compute, cold data farther away. HBF (high bandwidth flash) targeting 2027 to fill the gap between HBM and SSD.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The memory hierarchy in one line:</b> SRAM (fastest, tiny) to HBM (decisive) to LPDDR / CXL (capacity escape) to SSD (cold). The defining AI challenge is placing each piece of data at the right layer.
</div>

<!-- =============================================== -->
<h2 id=&quot;master-h2-05-5-the-data-interconnect-stack-chip-out-t&quot;>5. The Data / Interconnect Stack (Chip Out to Other Datacenters)</h2>
<p>Compute is useless without the ability to move data in and out at scale. Interconnect splits into <b>scale-up</b> (inside a coherent domain, copper or short-reach optics, latency-critical) and <b>scale-out</b> (between nodes, longer reach, Ethernet or InfiniBand).</p>

<table>
<tr><th>Distance</th><th>Technology</th><th>Components</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>On-die</td><td>NoC, cache hierarchy</td><td>Wires, SRAM, registers</td><td>Bandwidth measured in TB/s. Defined at chip design.</td></tr>
<tr class=&quot;data&quot;><td>Die to die (in package)</td><td>Microbumps, hybrid bonding, UCIe, NVLink-C2C</td><td>Interposer, bridge die</td><td>Sub-mm distance, very low energy per bit.</td></tr>
<tr class=&quot;data&quot;><td>Package to package (in board)</td><td>NVLink (copper), PCIe Gen5/6, CXL 3.0</td><td>PCB traces, retimers, redrivers</td><td>~10 cm. Copper is near its physical limit.</td></tr>
<tr class=&quot;data&quot;><td>Inside rack (scale-up)</td><td>NVLink Switch, UALink (announced), copper cables (DAC), backplane</td><td>NVSwitch chips, copper bundles, blind-mate connectors</td><td>NVL72 ties 72 GPUs into one domain. NVL576 (2027) targets 576 GPUs. UALink is the open alternative.</td></tr>
<tr class=&quot;data&quot;><td>Between racks (scale-out)</td><td>Ethernet (Spectrum-X, Tomahawk class), InfiniBand</td><td>ToR switch, leaf-spine fabric, pluggable optics</td><td>Ethernet now over 2/3 of AI backend revenue. UEC 1.0 spec finalized.</td></tr>
<tr class=&quot;data&quot;><td>Optics (interconnect physical layer)</td><td>800G pluggables (volume), 1.6T (ramping), CPO (co-packaged), OBO (on-board), optical I/O chiplets</td><td>Lasers, modulators, photodetectors, drivers, TIA, fiber, MTP/MPO connectors</td><td>CPO pulls the optical engine into the same package as the switch ASIC. Spectrum-6 CPO delivers 102.4 Tb/s at ~65% less power than pluggables.</td></tr>
<tr class=&quot;data&quot;><td>Optical switching (emerging)</td><td>OCS (optical circuit switch), MEMS mirrors</td><td>Used in TPU pods to connect thousands of chips</td><td>Google Ironwood pod uses OCS to connect 9,216 chips. A new optical category climbing the standard seat.</td></tr>
<tr class=&quot;data&quot;><td>Between datacenters (DCI)</td><td>Coherent DWDM, long-haul fiber, ZR/ZR+ optics</td><td>Line systems, ROADMs, amplifiers, fiber pairs</td><td>Multi-billion-dollar long-haul fiber contracts signal bandwidth scarcity for years.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Copper is failing twice.</b> It can no longer move data fast enough at high reaches (driving optical migration), and it can no longer deliver high current efficiently across the board (driving 800V DC and vertical power delivery). Both forces are reshaping the rack.
</div>

<!-- =============================================== -->
<h2 id=&quot;master-h2-06-6-the-physical-building&quot;>6. The Physical Building</h2>
<p>The building itself is part of the box. Site, structure, and standards determine how fast power can be delivered, how dense compute can be packed, and how quickly a campus can come online.</p>

<table>
<tr><th>Element</th><th>What it includes</th></tr>
<tr><td>Site selection</td><td>Available grid capacity (now the primary criterion), proximity to fiber, water availability, latency to population, land cost, permitting environment, climate (cooling cost)</td></tr>
<tr><td>Electrical room</td><td>Utility substation, MV switchgear, transformers, UPS, batteries, generators (backup, increasingly primary), STS, distribution boards</td></tr>
<tr><td>Mechanical plant</td><td>Chillers, pumps, cooling towers, dry coolers, water treatment, refrigerant systems, makeup water</td></tr>
<tr><td>White space (server hall)</td><td>Raised floor or slab, cable trays, busways overhead, hot/cold aisle containment, lighting, fire suppression (clean agent or pre-action)</td></tr>
<tr><td>Rack envelope</td><td>Rack frame, PDU, cable management, busbar, manifolds, weight rating (megawatt racks weigh tons), seismic bracing</td></tr>
<tr><td>Mechanical, electrical, plumbing (MEP)</td><td>Integration of all of the above. The slowest construction discipline for AI DCs given specialized cooling and HVDC.</td></tr>
<tr><td>Building management / DCIM</td><td>SCADA, DCIM software, digital twin, BMS, sensors (thousands), telemetry, asset management</td></tr>
<tr><td>Fiber and IT entry</td><td>Meet-me room, fiber demarc, cross-connects, carrier hotel relationships</td></tr>
<tr><td>Backup / continuity</td><td>Diesel or gas generators, fuel storage, lithium battery rooms, redundant power paths (2N, N+1)</td></tr>
<tr><td>Security and operations</td><td>Perimeter fencing, mantraps, biometrics, NOC, on-site staff</td></tr>
</table>

<!-- =============================================== -->
<h2 id=&quot;master-h2-07-7-the-four-architectural-transitions-und&quot;>7. The Four Architectural Transitions Underway</h2>
<p>The box is not static. Five major shifts are reshaping the components and the order they sit in.</p>

<table>
<tr><th>Transition</th><th>From</th><th>To</th><th>Why it matters</th></tr>
<tr><td>Voltage architecture</td><td>54V or 400V AC distribution to UPS to 12V PSU</td><td>800V DC bus to 48V direct-to-load</td><td>Cuts conversion stages, reduces current in the building loop, halves copper. Reshapes layers 4, 5, 7.</td></tr>
<tr><td>Cooling</td><td>Air cooling, CRACs, fan walls</td><td>Liquid direct-to-chip, then immersion</td><td>Required above 30 kW per rack. AI racks already at 100 to 130 kW, megawatt scale on roadmap.</td></tr>
<tr><td>Power semiconductors</td><td>Silicon MOSFETs</td><td>GaN HEMTs, SiC MOSFETs, CoolSiC JFETs</td><td>Higher frequency, smaller passives, less heat, hot-swap safety for 800V buses.</td></tr>
<tr><td>On-site generation</td><td>Backup diesel</td><td>Primary on-site (SOFC, gas turbines, micro-nuclear PPAs)</td><td>Bypasses 4-7 year grid queues. Datacenter becomes its own power plant.</td></tr>
<tr><td>Interconnect</td><td>Pluggable optics, copper inside rack</td><td>CPO / OBO, optical chiplets, OCS</td><td>Copper cannot move enough data per watt at AI scale. Optics is moving inside the package.</td></tr>
<tr><td>Packaging</td><td>2D SoC on substrate</td><td>2.5D (CoWoS) to 3D hybrid bonding, glass substrates, BSPDN</td><td>Performance ceiling now set by packaging, not transistor shrink.</td></tr>
<tr><td>Memory placement</td><td>DRAM as variable beside CPU</td><td>HBM beside logic die on interposer; SOCAMM, MRDIMM, CXL tiers below</td><td>Memory is now architecture. Allocates value to HBM, packaging, capacitors.</td></tr>
</table>

<p style=&quot;margin-top:30px; font-size:10pt; color:#555; border-top:1px solid #ccc; padding-top:10px;&quot;>
Source basis: framework derived from the project files (NHF framework, Damnang and Nutty essays on the AI Power Crisis, the Optical Investment Map, the First Meter and Last 1 cm pieces, and Google's AI Infrastructure Layer Map), extended into a single component-level map of the box.
</p></div></details>
</section>

<section id=&quot;section-a&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section A: The First Meter (Generation to Substation)</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>Every component from the source of electrons to the datacenter perimeter. Physical, regulatory, and material layers. Cross-verified against project files and current public data.</p>

<!-- =========== 1. THE MAP =========== -->
<h2 id=&quot;section-a-h2-01-1-the-first-meter-in-one-picture&quot;>1. The First Meter In One Picture</h2>
<p>Power begins at a fuel source (gas pipeline, uranium, sun, wind, water, or hydrogen), runs through a generator, passes the plant switchyard, enters the bulk transmission system at hundreds of kilovolts, then steps down through one or more substations until it reaches the datacenter perimeter. The behind-the-meter alternative collapses several of those steps by generating on site.</p>

<svg viewBox=&quot;0 0 1200 540&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <defs>
    <marker id=&quot;a1&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
    <marker id=&quot;a2&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#a55&quot;/></marker>
  </defs>

  <!-- Top label -->
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>GRID-CONNECTED PATH (the long way around)</text>

  <!-- Stage 1: Fuel/Resource -->
  <rect x=&quot;20&quot; y=&quot;40&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#fdebd6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;95&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>1. Fuel / Resource</text>
  <text x=&quot;95&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>natural gas, uranium,</text>
  <text x=&quot;95&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>sun, wind, water,</text>
  <text x=&quot;95&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>HALEU, hydrogen</text>

  <!-- Stage 2: Generation -->
  <rect x=&quot;195&quot; y=&quot;40&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#fdebd6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;270&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>2. Generation</text>
  <text x=&quot;270&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>gas turbine, CCGT,</text>
  <text x=&quot;270&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>reactor + steam turbine,</text>
  <text x=&quot;270&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>PV inverter, wind, BESS</text>

  <!-- Stage 3: GSU -->
  <rect x=&quot;370&quot; y=&quot;40&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#fdebd6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;445&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>3. GSU + switchyard</text>
  <text x=&quot;445&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>generator step-up xfmr,</text>
  <text x=&quot;445&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>breakers, arresters,</text>
  <text x=&quot;445&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>disconnects, CT/VT</text>

  <!-- Stage 4: Transmission -->
  <rect x=&quot;545&quot; y=&quot;40&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;620&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>4. Transmission</text>
  <text x=&quot;620&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>138, 230, 345, 500,</text>
  <text x=&quot;620&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>765 kV AC; HVDC</text>
  <text x=&quot;620&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>overhead / underground</text>

  <!-- Stage 5: Bulk substation -->
  <rect x=&quot;720&quot; y=&quot;40&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;795&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>5. Bulk substation</text>
  <text x=&quot;795&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>EHV/HV transformers,</text>
  <text x=&quot;795&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>AIS or GIS switchgear,</text>
  <text x=&quot;795&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>protection, automation</text>

  <!-- Stage 6: Sub-transmission -->
  <rect x=&quot;895&quot; y=&quot;40&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#dceedc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;970&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>6. Sub-transmission</text>
  <text x=&quot;970&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>69, 115, 138 kV</text>
  <text x=&quot;970&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>to local substations</text>
  <text x=&quot;970&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>(may be skipped)</text>

  <!-- Stage 7: DC perimeter -->
  <rect x=&quot;1060&quot; y=&quot;40&quot; width=&quot;130&quot; height=&quot;70&quot; fill=&quot;#dceedc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1125&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>7. DC substation</text>
  <text x=&quot;1125&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>34.5 / 13.8 kV</text>
  <text x=&quot;1125&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>campus entry,</text>
  <text x=&quot;1125&quot; y=&quot;105&quot; text-anchor=&quot;middle&quot;>to medium-volt tier</text>

  <!-- Arrows -->
  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;170&quot; y1=&quot;75&quot; x2=&quot;195&quot; y2=&quot;75&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;345&quot; y1=&quot;75&quot; x2=&quot;370&quot; y2=&quot;75&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;520&quot; y1=&quot;75&quot; x2=&quot;545&quot; y2=&quot;75&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;695&quot; y1=&quot;75&quot; x2=&quot;720&quot; y2=&quot;75&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;870&quot; y1=&quot;75&quot; x2=&quot;895&quot; y2=&quot;75&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;1045&quot; y1=&quot;75&quot; x2=&quot;1060&quot; y2=&quot;75&quot; marker-end=&quot;url(#a1)&quot;/>
  </g>

  <!-- Voltage band labels -->
  <rect x=&quot;20&quot; y=&quot;125&quot; width=&quot;500&quot; height=&quot;22&quot; fill=&quot;#fffce8&quot; stroke=&quot;#aa8&quot;/>
  <text x=&quot;270&quot; y=&quot;141&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>generator voltage (10 to 30 kV)</text>
  <rect x=&quot;545&quot; y=&quot;125&quot; width=&quot;325&quot; height=&quot;22&quot; fill=&quot;#fde8e8&quot; stroke=&quot;#a55&quot;/>
  <text x=&quot;707&quot; y=&quot;141&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>transmission (138 to 765 kV) - 2 to 7 yr lead times</text>
  <rect x=&quot;895&quot; y=&quot;125&quot; width=&quot;295&quot; height=&quot;22&quot; fill=&quot;#e8f5e8&quot; stroke=&quot;#5a5&quot;/>
  <text x=&quot;1042&quot; y=&quot;141&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>sub-transmission / distribution (34.5 to 13.8 kV)</text>

  <!-- Time / queue band -->
  <text x=&quot;14&quot; y=&quot;180&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Time-to-power on this path:</text>
  <text x=&quot;14&quot; y=&quot;198&quot; font-size=&quot;10&quot;>Grid interconnection in key US regions: 4 to 7 years from request to energization.</text>
  <text x=&quot;14&quot; y=&quot;214&quot; font-size=&quot;10&quot;>Median time from interconnection request to commercial operation: ~55 months (4.5 yrs), up from less than 2 yrs in 2000s.</text>
  <text x=&quot;14&quot; y=&quot;230&quot; font-size=&quot;10&quot;>Power transformer lead time: 128 weeks (~2.5 yrs). Generator step-up transformer: 144 weeks (~2.8 yrs).</text>

  <!-- Section divider -->
  <line x1=&quot;20&quot; y1=&quot;255&quot; x2=&quot;1190&quot; y2=&quot;255&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;6,4&quot;/>

  <!-- Bottom: behind the meter -->
  <text x=&quot;14&quot; y=&quot;278&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot; fill=&quot;#7a3a7a&quot;>BEHIND-THE-METER PATH (route around)</text>

  <rect x=&quot;20&quot; y=&quot;295&quot; width=&quot;150&quot; height=&quot;70&quot; fill=&quot;#f4e1f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;95&quot; y=&quot;317&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>On-site fuel intake</text>
  <text x=&quot;95&quot; y=&quot;333&quot; text-anchor=&quot;middle&quot;>gas tap or LNG,</text>
  <text x=&quot;95&quot; y=&quot;347&quot; text-anchor=&quot;middle&quot;>storage, treatment</text>

  <rect x=&quot;195&quot; y=&quot;295&quot; width=&quot;200&quot; height=&quot;70&quot; fill=&quot;#f4e1f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;295&quot; y=&quot;317&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>On-site generation</text>
  <text x=&quot;295&quot; y=&quot;333&quot; text-anchor=&quot;middle&quot;>aero-deriv turbines,</text>
  <text x=&quot;295&quot; y=&quot;347&quot; text-anchor=&quot;middle&quot;>SOFC, reciprocating engines</text>

  <rect x=&quot;420&quot; y=&quot;295&quot; width=&quot;200&quot; height=&quot;70&quot; fill=&quot;#f4e1f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;520&quot; y=&quot;317&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Microgrid controller</text>
  <text x=&quot;520&quot; y=&quot;333&quot; text-anchor=&quot;middle&quot;>paralleling switchgear,</text>
  <text x=&quot;520&quot; y=&quot;347&quot; text-anchor=&quot;middle&quot;>islanding capable</text>

  <rect x=&quot;645&quot; y=&quot;295&quot; width=&quot;200&quot; height=&quot;70&quot; fill=&quot;#f4e1f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;745&quot; y=&quot;317&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Direct campus feed</text>
  <text x=&quot;745&quot; y=&quot;333&quot; text-anchor=&quot;middle&quot;>AC at MV (13.8 kV)</text>
  <text x=&quot;745&quot; y=&quot;347&quot; text-anchor=&quot;middle&quot;>or DC (800 V via SST)</text>

  <rect x=&quot;870&quot; y=&quot;295&quot; width=&quot;320&quot; height=&quot;70&quot; fill=&quot;#fdf6f5&quot; stroke=&quot;#888&quot;/>
  <text x=&quot;1030&quot; y=&quot;317&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Time to power:</text>
  <text x=&quot;1030&quot; y=&quot;333&quot; text-anchor=&quot;middle&quot;>SOFC: 55 to 90 days (Oracle deal benchmark)</text>
  <text x=&quot;1030&quot; y=&quot;347&quot; text-anchor=&quot;middle&quot;>Gas turbines: 4 to 5 yrs (slot reservations now)</text>

  <g stroke=&quot;#7a3a7a&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;170&quot; y1=&quot;330&quot; x2=&quot;195&quot; y2=&quot;330&quot; marker-end=&quot;url(#a2)&quot;/>
    <line x1=&quot;395&quot; y1=&quot;330&quot; x2=&quot;420&quot; y2=&quot;330&quot; marker-end=&quot;url(#a2)&quot;/>
    <line x1=&quot;620&quot; y1=&quot;330&quot; x2=&quot;645&quot; y2=&quot;330&quot; marker-end=&quot;url(#a2)&quot;/>
  </g>

  <!-- HVDC sidebar -->
  <line x1=&quot;20&quot; y1=&quot;395&quot; x2=&quot;1190&quot; y2=&quot;395&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;6,4&quot;/>
  <text x=&quot;14&quot; y=&quot;418&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>HVDC sub-path (for long-distance bulk power)</text>
  <text x=&quot;14&quot; y=&quot;438&quot; font-size=&quot;10&quot;>Used when AC fails on physics (long distance, skin effect, undersea, async tie). Adds two converter stations: AC to DC at one end, DC to AC at the other.</text>

  <rect x=&quot;20&quot; y=&quot;455&quot; width=&quot;180&quot; height=&quot;60&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;110&quot; y=&quot;478&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>AC source</text>
  <text x=&quot;110&quot; y=&quot;494&quot; text-anchor=&quot;middle&quot;>grid or generation</text>

  <rect x=&quot;220&quot; y=&quot;455&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;330&quot; y=&quot;478&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Rectifier station (LCC or VSC)</text>
  <text x=&quot;330&quot; y=&quot;494&quot; text-anchor=&quot;middle&quot;>thyristors or IGBTs, filters, reactors</text>

  <rect x=&quot;460&quot; y=&quot;455&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;570&quot; y=&quot;475&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>HVDC line</text>
  <text x=&quot;570&quot; y=&quot;491&quot; text-anchor=&quot;middle&quot;>+/-320 kV to +/-800 kV,</text>
  <text x=&quot;570&quot; y=&quot;507&quot; text-anchor=&quot;middle&quot;>overhead or cable</text>

  <rect x=&quot;700&quot; y=&quot;455&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;810&quot; y=&quot;475&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Inverter station</text>
  <text x=&quot;810&quot; y=&quot;491&quot; text-anchor=&quot;middle&quot;>DC back to AC,</text>
  <text x=&quot;810&quot; y=&quot;507&quot; text-anchor=&quot;middle&quot;>often VSC for blackstart</text>

  <rect x=&quot;940&quot; y=&quot;455&quot; width=&quot;180&quot; height=&quot;60&quot; fill=&quot;#d9e7f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1030&quot; y=&quot;478&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>AC distribution</text>
  <text x=&quot;1030&quot; y=&quot;494&quot; text-anchor=&quot;middle&quot;>to substations / loads</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;200&quot; y1=&quot;485&quot; x2=&quot;220&quot; y2=&quot;485&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;440&quot; y1=&quot;485&quot; x2=&quot;460&quot; y2=&quot;485&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;680&quot; y1=&quot;485&quot; x2=&quot;700&quot; y2=&quot;485&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;920&quot; y1=&quot;485&quot; x2=&quot;940&quot; y2=&quot;485&quot; marker-end=&quot;url(#a1)&quot;/>
  </g>
</svg>

<div class=&quot;callout&quot;>
<b>The core tension.</b> Generation is being added quickly. The wires and transformers that move that generation are not. In PJM's 2027/28 capacity auction (cleared Dec 2025), the system fell short of the reliability requirement for the first time ever, by 6,623 MW. Data center growth is the primary driver. Time-to-power, not cost-per-MWh, is now the binding decision variable.
</div>

<!-- =========== 2. GENERATION =========== -->
<h2 id=&quot;section-a-h2-02-2-generation-five-options-five-clocks&quot;>2. Generation: Five Options, Five Clocks</h2>
<p>For a gigawatt-scale AI campus, the practical generation menu has five rows. Each has its own physics, regulatory path, and time-to-power.</p>

<table>
<tr>
  <th>Option</th>
  <th>How it works</th>
  <th>Time to power</th>
  <th>Key constraints</th>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Combined-cycle gas turbine (CCGT)</b></td>
  <td>Burn natural gas to spin a gas turbine, capture exhaust heat in a heat recovery steam generator (HRSG), spin a second steam turbine. ~60% LHV efficiency. Standard for utility-scale plants.</td>
  <td>4 to 5 years (turbine availability stretched beyond 5 yrs for new entrants; major OEMs sold out through 2030 by end of 2026)</td>
  <td>Slot reservation deposits (~20% of contract price), gas pipeline access, air permits, GSU + transmission interconnection still required</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Simple-cycle / aero-derivative gas turbines</b></td>
  <td>Industrial or aircraft-derived turbines. Lower efficiency (~38-42%) but faster install and dispatch. Used as &quot;bridge power.&quot;</td>
  <td>~12 to 24 months for small frame; faster for aero-derivative skids</td>
  <td>Same fuel and permitting issues; lower thermal efficiency; sometimes operated as primary, sometimes as backup</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Reciprocating engine plants (gas / diesel)</b></td>
  <td>Banks of large reciprocating engines (similar to ship engines). Modular: 1-20 MW per engine, hundreds per plant.</td>
  <td>Months to ~2 years</td>
  <td>Lower efficiency than CCGT; emissions per MWh higher; useful for fast-start and backup; also used as primary in queue-constrained regions</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Solid oxide fuel cells (SOFC)</b></td>
  <td>Electrochemical conversion of natural gas to electricity. No combustion. Native DC output (uniquely useful for 800V DC architectures). ~60% efficiency.</td>
  <td>~55 to 90 days from order to power (verified: Oracle deployment hit 55 days)</td>
  <td>Stack lifetime, fuel supply, manufacturing capacity, cell economics; emissions much lower than combustion but still gas-fired</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Existing nuclear / restarts (PPA path)</b></td>
  <td>Power purchase agreement with an existing nuclear plant or a restart (e.g. Three Mile Island Unit 1). Clean firm 24/7 power.</td>
  <td>1 to 6 years (deliverability gap: the plant may energize before the grid can route the output)</td>
  <td>FERC / RTO deliverability rules; transmission upgrades needed (Three Mile Island full deliverability not until 2031 per PJM)</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>SMR / advanced reactors (long duration)</b></td>
  <td>Small modular reactors (typically 50-300 MWe), factory-fabricated. NuScale US460 (462 MW) has NRC design approval. BWRX-300 targeting 2029 in Ontario.</td>
  <td>First Western units ~2029-2030; broad commercial deployment 2030-2035</td>
  <td>NRC licensing, HALEU fuel supply, first-of-a-kind cost, construction; ~5-8 years from application to construction license</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Solar PV + battery storage (BESS)</b></td>
  <td>PV panels + inverters + lithium battery banks. PV provides daytime energy; BESS firms it. Often paired with gas or grid backup.</td>
  <td>1 to 3 years</td>
  <td>Intermittency; needs firming; large land footprint; transformer / inverter availability; queue position</td>
</tr>
<tr class=&quot;gen&quot;>
  <td><b>Wind</b></td>
  <td>Onshore turbines (mature, slowing), offshore (struggling economics in US). High capacity factor in good sites.</td>
  <td>2 to 4 years onshore</td>
  <td>Permitting, transmission siting, blade and gearbox supply chain, intermittency</td>
</tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified Q1 2026 data points (web search):</b>
<ul>
<li>One major turbine OEM: combined backlog + slot reservations grew from 83 to 100 GW in Q1 2026, guiding to 110+ GW by year-end. ~20% explicitly tied to data center load. Slot reservations expected to be sold out through 2030 by end of 2026.</li>
<li>Major turbine OEMs running 24/7 shifts; lead times exceeding 40 months.</li>
<li>Slot reservation deposits typically ~20% of equipment contract price (e.g. ~$60M on a $300M two-unit CCGT).</li>
<li>SOFC vendor delivered an operational system in 55 days vs the standard 90-day promise.</li>
</ul>
</div>

<h3>2a. Bloom Energy Architectural Fit with 800V DC</h3>
<p>Among the primary power options above, Bloom Energy is the only major technology that produces 800V DC at the source. Every other primary power option (gas turbines, reciprocating engines, fuel cells from competing chemistries) produces AC and requires conversion stages to reach the 800V DC architecture. The architectural fit is structural, not marketing.</p>

<table>
<tr><th>Attribute</th><th>Detail</th></tr>
<tr class=&quot;gen&quot;><td>Technology</td><td>Solid oxide fuel cell (SOFC); described as &quot;a big refrigerator that can be stacked up&quot;</td></tr>
<tr class=&quot;gen&quot;><td>Native output</td><td>DC power (natively 800V DC at the source)</td></tr>
<tr class=&quot;gen&quot;><td>Combustion</td><td>Does not combust; lower NOx, SOx, less water required than turbine equivalents; easier permitting</td></tr>
<tr class=&quot;gen&quot;><td>Power density</td><td>~100 MW per acre footprint</td></tr>
<tr class=&quot;gen&quot;><td>Load following</td><td>Inherent load following capability (SOFC stack ramps with demand without secondary control loop)</td></tr>
<tr class=&quot;gen&quot;><td>Feedstock</td><td>~99% natural gas today; other feedstocks possible (biogas, hydrogen blends)</td></tr>
<tr class=&quot;gen&quot;><td>800V DC architecture fit</td><td>Strong; eliminates conversion stages that would otherwise be needed</td></tr>
<tr class=&quot;gen&quot;><td>Competing primary power source</td><td>GE Vernova CCGT plus electrification: AC output requiring conversion via transformers / SSTs</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters for the supply chain map.</b> Native DC output eliminates the AC-DC rectification stage that would otherwise be required between primary power source and the 800V DC bus. This is a structural architectural advantage that maps directly into the three-wave AC-DC elimination framework (Section B.10d). The trade-off: SOFC technology is supplier-concentrated (Bloom is the only major player at hyperscale-relevant scale today), which limits multi-sourcing options for hyperscalers running all-of-the-above procurement strategies.
</div>

<!-- =========== 3. PLANT-TO-GRID =========== -->
<h2 id=&quot;section-a-h2-03-3-the-plant-switchyard-how-generation-re&quot;>3. The Plant Switchyard: How Generation Reaches the Wire</h2>
<p>Every plant has a switchyard at its boundary. This is where generator voltage (typically 10-30 kV) is stepped up to transmission voltage and where the plant interfaces with the grid's protection scheme.</p>

<table>
<tr><th>Component</th><th>Function</th><th>Notes</th></tr>
<tr class=&quot;grid&quot;><td>Generator step-up transformer (GSU)</td><td>Steps generator voltage (e.g. 22 kV) to transmission voltage (138, 230, 345, 500 kV). Largest, most specialized transformer class.</td><td>144-week lead time. Demand grew 274% since 2019. Subject to lightning impulse testing (BIL); bushings are a frequent failure mode.</td></tr>
<tr class=&quot;grid&quot;><td>HV bushings</td><td>Insulated terminals that bring conductor through the grounded transformer tank. Porcelain or polymer-housed.</td><td>>30% of transformer failures attributed to bushings. Plug-in vs draw-lead designs. Capacitance-graded for EHV.</td></tr>
<tr class=&quot;grid&quot;><td>Surge arresters</td><td>Metal-oxide varistor (MOV) stacks. Divert lightning and switching surges to ground. Clamp voltage in microseconds.</td><td>Placed close to GSU bushings (within ~20m per IEEE C62.22). Polymer-housed has largely replaced porcelain.</td></tr>
<tr class=&quot;grid&quot;><td>Disconnect switches (isolators)</td><td>Visible-break, no-load switching. Provide isolation for maintenance. Often gang-operated.</td><td>Not designed to interrupt load current. Always operated when breaker is open.</td></tr>
<tr class=&quot;grid&quot;><td>Circuit breakers</td><td>Interrupt load and fault current. SF6, vacuum, or oil. Operate in cycles (~3-5 cycles to interrupt at 60 Hz).</td><td>SF6 standard for HV; vacuum dominant at MV; oil mostly legacy. SF6 is a potent GHG, driving alternative gas research (g3, AirPlus).</td></tr>
<tr class=&quot;grid&quot;><td>Current transformers (CT)</td><td>Step down line current (thousands of amps) to instrumentation level (e.g. 5A) for metering and protection.</td><td>Ratio precision matters for differential relaying. Saturation under fault current is a design issue.</td></tr>
<tr class=&quot;grid&quot;><td>Voltage / potential transformers (VT, PT, CCVT)</td><td>Step down line voltage (hundreds of kV) to ~115V for metering and protection. Capacitor-coupled VTs (CCVT) common at HV.</td><td>Also serve as carrier coupling for line protection signaling.</td></tr>
<tr class=&quot;grid&quot;><td>Wave traps / line traps</td><td>Block high-frequency carrier signals from leaving the protected line. Allow power line carrier communication for protection.</td><td>Visible as cylindrical coils at the line entry to substations.</td></tr>
<tr class=&quot;grid&quot;><td>Protective relays</td><td>Detect faults (overcurrent, differential, distance, frequency) and trip breakers. Modern: microprocessor-based, IEC 61850.</td><td>Differential (87T) on transformers; distance (21) on lines; over/under-frequency (81); Buchholz (96B) on oil transformers.</td></tr>
<tr class=&quot;grid&quot;><td>Buchholz / sudden pressure relays</td><td>Mechanical relays inside oil transformers. Detect gas accumulation or rapid pressure rise from internal faults.</td><td>Primary protection for internal transformer faults; trips before differential in many cases.</td></tr>
<tr class=&quot;grid&quot;><td>Grounding system</td><td>Substation grid (copper conductors buried under the yard) bonded to all equipment. Limits step and touch potentials.</td><td>Critical for safety. Soil resistivity testing required. Failure to ground properly nullifies surge arresters.</td></tr>
<tr class=&quot;grid&quot;><td>SCADA / substation automation</td><td>RTUs, IEDs (intelligent electronic devices), HMI, IEC 61850 process bus and station bus, GPS time sync.</td><td>The digital nervous system. Increasingly cyber-hardened (NERC CIP).</td></tr>
</table>

<!-- =========== 4. TRANSMISSION =========== -->
<h2 id=&quot;section-a-h2-04-4-transmission-ac-vs-hvdc-voltage-tiers&quot;>4. Transmission: AC vs HVDC, Voltage Tiers</h2>

<h3>4a. AC Transmission Voltage Tiers (US Practice)</h3>
<table>
<tr><th>Tier</th><th>Voltage class</th><th>Typical use</th></tr>
<tr class=&quot;grid&quot;><td>UHV (ultra-high voltage)</td><td>1,100 kV+ (not common in US; deployed in China, India)</td><td>Cross-country bulk power, multi-GW corridors</td></tr>
<tr class=&quot;grid&quot;><td>EHV (extra-high voltage)</td><td>345, 500, 765 kV</td><td>Bulk power backbone, interstate</td></tr>
<tr class=&quot;grid&quot;><td>HV (high voltage)</td><td>138, 161, 230 kV</td><td>Regional transmission</td></tr>
<tr class=&quot;grid&quot;><td>Sub-transmission</td><td>69, 115 kV</td><td>From bulk substation to local substations</td></tr>
<tr class=&quot;grid&quot;><td>Primary distribution</td><td>4-35 kV (commonly 13.8, 34.5 kV)</td><td>Substation to large customers, feeders</td></tr>
</table>

<h3>4b. AC Limitations and Why HVDC Returns</h3>
<ul>
<li><b>Skin effect</b>: AC current concentrates on the outer surface of a conductor, leaving the center carrying little current. Increases effective resistance. DC uses the full cross-section.</li>
<li><b>Reactive power and stability</b>: Long AC lines need reactive compensation (shunt reactors, series capacitors, SVC, STATCOMs, synchronous condensers). HVDC carries real power only.</li>
<li><b>Asynchronous interconnection</b>: HVDC can link grids running at different frequencies or out of phase (e.g. ERCOT-to-Eastern Interconnection ties).</li>
<li><b>Undersea / underground</b>: AC cable losses become prohibitive past ~80 km due to capacitance. HVDC is the only practical option for long submarine links.</li>
</ul>

<h3>4c. HVDC Technology Generations</h3>
<table>
<tr><th>Generation</th><th>Tech</th><th>Notes</th></tr>
<tr class=&quot;grid&quot;><td>Mercury arc valves</td><td>1950s through 1970s</td><td>Bulky, low efficiency. First commercial HVDC. Now obsolete.</td></tr>
<tr class=&quot;grid&quot;><td>LCC (line-commutated converter)</td><td>Thyristor-based, from 1970s</td><td>High power, high voltage (up to +/-800 kV UHVDC). Requires AC grid for commutation. Used for very long-distance bulk corridors.</td></tr>
<tr class=&quot;grid&quot;><td>VSC (voltage source converter)</td><td>IGBT-based, modular multilevel (MMC), from 1997</td><td>Bidirectional, blackstart capable, smaller footprint, controllable reactive power. Standard for new datacenter-adjacent and offshore wind HVDC links.</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified:</b> In Feb 2026, PJM approved roughly $4.8B in transmission upgrades for the Dominion Energy zone (Northern Virginia datacenter alley), including PJM's first-ever underground HVDC line. Texas (ERCOT) is also building a 765-kV transmission backbone for the Permian Basin to support oil/gas and data center load.
</div>

<!-- =========== 5. SUBSTATION =========== -->
<h2 id=&quot;section-a-h2-05-5-the-hv-substation-component-level-anat&quot;>5. The HV Substation: Component-Level Anatomy</h2>
<p>The bulk substation is where transmission voltage is stepped down to whatever the campus can use. Same equipment families as the plant switchyard, but at larger scale and with more redundancy.</p>

<h3>5a. Major Substation Components</h3>
<table>
<tr><th>Component family</th><th>Specific items</th><th>What they do</th></tr>
<tr class=&quot;sub&quot;><td>Power transformers</td>
  <td>Large power transformers (LPTs), auto-transformers, three-phase banks of single-phase units, on-load tap changers (OLTC)</td>
  <td>Step voltage down (e.g. 500 kV to 138 kV, then 138 to 34.5 kV). Auto-transformers used between EHV/HV tiers (share a winding, smaller and cheaper than two-winding designs).</td></tr>
<tr class=&quot;sub&quot;><td>Switchgear (AC interruption)</td>
  <td>SF6 dead-tank breakers, live-tank breakers, vacuum breakers (at MV), disconnect switches, earth switches</td>
  <td>Interrupt fault and load current. Provide isolation. Earth switches drain residual charge before maintenance.</td></tr>
<tr class=&quot;sub&quot;><td>Instrument transformers</td>
  <td>CTs, VTs, CCVTs, optical CT/VT</td>
  <td>Sense current and voltage for protection and metering. Optical CT/VT use Faraday effect and are starting to replace iron-core designs at EHV.</td></tr>
<tr class=&quot;sub&quot;><td>Surge protection</td>
  <td>MOV surge arresters at line entries and transformer bushings</td>
  <td>Clamp lightning and switching surges to safe levels. Insulation coordination is the design discipline.</td></tr>
<tr class=&quot;sub&quot;><td>Reactive compensation</td>
  <td>Shunt reactors (absorb VARs from long lines), shunt capacitor banks (deliver VARs), SVCs, STATCOMs, synchronous condensers</td>
  <td>Hold voltage profile, support stability. Synchronous condensers also provide inertia, increasingly valuable with high renewable shares.</td></tr>
<tr class=&quot;sub&quot;><td>Buswork</td>
  <td>Tubular aluminum or rigid copper buses, strain bus, flexible jumpers, bus supports, post insulators</td>
  <td>The &quot;wires&quot; inside the yard that route current between equipment.</td></tr>
<tr class=&quot;sub&quot;><td>Protection and control</td>
  <td>Numerical relays (SEL, ABB, GE, Siemens), RTUs, IEDs, IEC 61850 buses, GPS time sync, fiber networks</td>
  <td>The brain. Detect faults in milliseconds, trip breakers, log events, communicate to RTO/ISO.</td></tr>
<tr class=&quot;sub&quot;><td>Auxiliary systems</td>
  <td>Station service transformers, DC battery banks, chargers, AC/DC distribution panels, fire suppression, HVAC, drainage</td>
  <td>Keep the substation alive even with no grid. DC battery banks power protection during outage.</td></tr>
<tr class=&quot;sub&quot;><td>Civil and structural</td>
  <td>Concrete foundations, steel lattice towers, equipment pads, oil containment pits, fencing, gravel surfacing, lightning masts</td>
  <td>Less glamorous but slow. Substation siting, permits, and ground prep can take years.</td></tr>
</table>

<h3>5b. Common HV Substation Bus Topologies</h3>
<table>
<tr><th>Topology</th><th>Reliability</th><th>Use case</th></tr>
<tr class=&quot;sub&quot;><td>Single bus</td><td>Lowest. One bus, one fault stops everything.</td><td>Small / non-critical</td></tr>
<tr class=&quot;sub&quot;><td>Main and transfer bus</td><td>Moderate. Transfer bus allows breaker maintenance.</td><td>Older HV stations</td></tr>
<tr class=&quot;sub&quot;><td>Double bus / double breaker</td><td>High. Two parallel buses, two breakers per circuit.</td><td>Critical generation stations</td></tr>
<tr class=&quot;sub&quot;><td>Breaker and a half</td><td>High. Three breakers per two circuits.</td><td>Most common modern EHV layout. Standard for new transmission substations.</td></tr>
<tr class=&quot;sub&quot;><td>Ring bus</td><td>High at small scale. Closed ring of breakers.</td><td>Compact 4 to 6 circuit stations</td></tr>
</table>

<h3>5c. AIS vs GIS (the most consequential design choice)</h3>
<table>
<tr><th>Attribute</th><th>AIS (Air Insulated Switchgear)</th><th>GIS (Gas Insulated Switchgear)</th></tr>
<tr class=&quot;sub&quot;><td>Insulating medium</td><td>Atmospheric air at outdoor clearances</td><td>SF6 (or eco-alternative gas mixtures) inside metal enclosures</td></tr>
<tr class=&quot;sub&quot;><td>Footprint</td><td>Large. Several acres for 230 kV+</td><td>~10% of AIS for the same voltage. Can be indoor / urban / underground.</td></tr>
<tr class=&quot;sub&quot;><td>Cost</td><td>Lower capex</td><td>2-3x AIS capex for equivalent capability</td></tr>
<tr class=&quot;sub&quot;><td>Maintenance</td><td>More frequent, vulnerable to environment (pollution, salt, wildlife)</td><td>Sealed, low maintenance, very high reliability</td></tr>
<tr class=&quot;sub&quot;><td>Environmental</td><td>No greenhouse gas. Larger land use.</td><td>SF6 has 24,300x GWP of CO2. Drives push to fluorine-free alternatives (g3, AirPlus, dry air).</td></tr>
<tr class=&quot;sub&quot;><td>Typical use</td><td>Most utility substations historically; rural sites</td><td>Urban substations, datacenters, offshore platforms, hydropower, anywhere space-constrained</td></tr>
<tr class=&quot;sub&quot;><td>Voltage range</td><td>Any (works up to UHV)</td><td>Available up to 1,200 kV; standard for 145 to 800 kV class</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Hybrid GIS</b> combines gas-insulated bays for the critical functions (breakers, disconnects) with air-insulated busbars. Reduces SF6 inventory while retaining most footprint savings. Increasingly common in datacenter substations.
</div>

<div class=&quot;callout&quot;>
<b>GE Vernova HV-to-MV strategic shift (May 2026 disclosure).</b> Historically GEV's power equipment business has been concentrated at high voltage (765 kV to 230 kV transmission-grade transformers and substations). The disclosed strategic shift moves the company toward medium voltage (13.8 kV class) to <b>get physically closer to the data center</b>. SST (solid-state transformer) work is part of this same strategic move: SSTs let GEV convert at the MV level rather than depending on traditional copper-wound HV transformers. Implications for the supply chain: traditional MV transformer specialists (Hitachi Energy, Hammond Power Solutions, the broader Indian MV transformer cluster) now face a Tier 1 incumbent moving into their territory, while HV-only specialists (Mitsubishi Electric, Toshiba) may lose share if SSTs reduce HV transformer demand at hyperscale sites.
</div>

<!-- =========== 6. INTERCONNECTION PROCESS =========== -->
<h2 id=&quot;section-a-h2-06-6-the-interconnection-process&quot;>6. The Interconnection Process</h2>
<p>For grid-connected generation or load above a threshold, you cannot just plug in. ISOs and RTOs run a multi-stage study process before signing an interconnection agreement.</p>

<table>
<tr><th>Stage</th><th>What happens</th><th>Typical duration</th></tr>
<tr class=&quot;grid&quot;><td>1. Interconnection Request (IR)</td><td>Developer submits application: point of interconnection, MW, technology, in-service date. Pays study deposit.</td><td>weeks</td></tr>
<tr class=&quot;grid&quot;><td>2. Feasibility Study</td><td>Initial screening. High-level look at whether the request is feasible without major upgrades.</td><td>1-3 months</td></tr>
<tr class=&quot;grid&quot;><td>3. System Impact Study (SIS)</td><td>Power flow, short circuit, stability analysis. Identifies network upgrades needed and their cost.</td><td>6-12 months</td></tr>
<tr class=&quot;grid&quot;><td>4. Facilities Study</td><td>Engineering design and cost estimate for required upgrades (lines, transformers, substations).</td><td>6-12 months</td></tr>
<tr class=&quot;grid&quot;><td>5. Large Generator Interconnection Agreement (LGIA)</td><td>Contract: cost allocation, milestones, construction schedule, security deposits.</td><td>3-6 months</td></tr>
<tr class=&quot;grid&quot;><td>6. Construction and energization</td><td>Build the upgrades, commission, test, energize.</td><td>1-5 years depending on scope</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Current state (verified, end of 2025):</b>
<ul>
<li>~2,060 GW of generation + storage active in US interconnection queues at end of 2025 (~1,400 GW generation + ~890 GW storage, ~10,300 projects). Down from ~2,290 GW year prior as FERC Order 2023 reforms filter speculative entries.</li>
<li>Only ~13-14% of capacity entering queues from 2000-2019 reached commercial operation. The rest withdrew, failed studies, or was indefinitely delayed.</li>
<li>Median time from IR to commercial operation has more than doubled, from less than 2 years (2000-2007) to ~55 months / 4.5 years for projects commissioned in 2024.</li>
<li>ERCOT large-load queue: 233 GW at end of 2025, ~70% data center, up ~300% YoY. ERCOT's standard process designed for far smaller volumes is being rewritten.</li>
<li>FERC Order 2023: cluster studies, &quot;first-ready, first-served,&quot; 90% site control required, higher at-risk deposits. Implementing since 2024.</li>
<li>DOE Section 403 invoked Oct 2025 directing FERC to issue rules for accelerated large-load interconnection by April 30, 2026.</li>
</ul>
</div>

<h3>6a. ISOs / RTOs that operate the US bulk power markets</h3>
<table>
<tr><th>Region</th><th>Coverage</th><th>Notes for datacenter siting</th></tr>
<tr class=&quot;grid&quot;><td>PJM</td><td>13 states + DC (Virginia, Ohio, NJ, PA, MD, IL, etc.)</td><td>Includes Northern Virginia &quot;Data Center Alley.&quot; Capacity prices hit cap of $329-333/MW-day in 2026-2028 auctions, ~10x prior years. Reliability shortfall in 2027/28 auction.</td></tr>
<tr class=&quot;grid&quot;><td>ERCOT</td><td>Most of Texas</td><td>Separate interconnection from rest of US. SB 6 law (2025) standardizing interconnection. Large-load batch study process being designed.</td></tr>
<tr class=&quot;grid&quot;><td>MISO</td><td>15 states (Midwest, South)</td><td>Significant new gas + data center pipeline</td></tr>
<tr class=&quot;grid&quot;><td>CAISO</td><td>Most of California</td><td>High renewable share, duck curve, storage-heavy</td></tr>
<tr class=&quot;grid&quot;><td>SPP</td><td>14 states central US</td><td>Wind-rich; HILL/HILLGA proposed in Oct 2025 for fast-track large loads (>=10 MW at <=69 kV, or >=50 MW at higher)</td></tr>
<tr class=&quot;grid&quot;><td>NYISO, ISO-NE</td><td>NY, New England</td><td>Constrained, expensive, slow-permitting</td></tr>
<tr class=&quot;grid&quot;><td>Non-ISO (Southeast, Mountain West, Northwest)</td><td>TVA, Southern Co, Duke, Bonneville, etc.</td><td>Vertically integrated utilities; bilateral PPAs more common than market-based</td></tr>
</table>

<!-- =========== 7. PHYSICS BOTTLENECK =========== -->
<h2 id=&quot;section-a-h2-07-7-why-transformers-are-the-binding-const&quot;>7. Why Transformers Are the Binding Constraint</h2>
<p>This is the layer where capital does not compress time. Four physical steps in the manufacturing process each have hard limits that money cannot speed up.</p>

<table>
<tr><th>Step</th><th>What happens</th><th>Why it does not compress</th></tr>
<tr class=&quot;physics&quot;><td>1. Core lamination (electrical steel)</td>
  <td>Grain-oriented electrical steel (GOES) rolled to under 0.23 mm thickness. Laser-scribed to reduce eddy current losses. Stacked one sheet at a time into the core.</td>
  <td>Only ~4-5 top-grade GOES producers globally. Cleveland-Cliffs (Butler PA, Zanesville OH) is the only US producer; expansion targets 2028 commissioning. POSCO (Korea) and Nippon Steel (Japan) are the dominant import sources. Prices roughly doubled since 2020.</td></tr>
<tr class=&quot;physics&quot;><td>2. Copper winding</td>
  <td>Hand-wound coils for EHV-class transformers. Skilled winders take 5-10 years to fully train.</td>
  <td>Almost no automation for 765 kV class. Cannot accelerate the learning curve by hiring. Copper prices up >50% since 2020.</td></tr>
<tr class=&quot;physics&quot;><td>3. Vacuum drying / oil filling</td>
  <td>Coil/core assembly placed in vacuum chamber. Moisture reduced to under 0.5% over 2-6 weeks. Then filled with insulating oil and processed.</td>
  <td>Each chamber has a finite cycle. Adding chambers helps total throughput but does not shorten one unit's drying time.</td></tr>
<tr class=&quot;physics&quot;><td>4. Factory acceptance test (FAT)</td>
  <td>Routine tests (turns ratio, insulation, no-load and load loss) plus type tests including a simulated lightning impulse (~1,950 kV for a 765 kV transformer).</td>
  <td>Roughly 6 facilities globally can run 765 kV class impulse tests. Each bay certifies one unit at a time. Hyosung HICO Memphis is currently the only US-based 765 kV-dedicated test bay; Hitachi South Boston joins in 2028.</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified 2026 transformer market state:</b>
<ul>
<li>Power transformer average lead time: 128 weeks (~2.5 years) (Wood Mackenzie Q2 2025 survey)</li>
<li>Generator step-up transformer average lead time: 144 weeks (~2.8 years)</li>
<li>Some specialized orders extending to 4 years</li>
<li>Power transformer prices up 77% since 2019; GOES prices roughly doubled; copper up 50%+</li>
<li>~80% of US large power transformers are imported (mainly Mexico, South Korea)</li>
<li>>$3.5B of OEM capex announced for North American transformer capacity through 2028</li>
<li>Switchgear lead times trending down to ~44 weeks in Q2 2025; pad-mount three-phase distribution transformers actually getting worse</li>
</ul>
</div>

<!-- =========== 8. BTM =========== -->
<h2 id=&quot;section-a-h2-08-8-behind-the-meter-routing-around-the-gr&quot;>8. Behind-the-Meter (Routing Around the Grid)</h2>
<p>When grid interconnection is 4-7 years away but a GPU cluster wants to be live in 12-18 months, the datacenter becomes a power plant. Behind-the-meter (BTM) generation is moving from &quot;backup&quot; to &quot;primary.&quot;</p>

<h3>8a. BTM Architecture Options</h3>
<table>
<tr><th>Architecture</th><th>Topology</th><th>Trade-offs</th></tr>
<tr class=&quot;bypass&quot;><td>Islanded (no grid)</td><td>On-site generation alone, no grid tie. Microgrid controller. Local storage for ride-through.</td><td>Fastest to deploy. No interconnection studies. Must oversize for redundancy. Single-point fuel risk.</td></tr>
<tr class=&quot;bypass&quot;><td>Grid-paralleled (export-capable)</td><td>On-site generation + grid tie. Can export surplus or run synchronized with grid.</td><td>Requires interconnection agreement (typically a less burdensome class than full IPP, but still studied). Best of both worlds.</td></tr>
<tr class=&quot;bypass&quot;><td>Grid-paralleled (import-only / non-export)</td><td>On-site generation but contractually cannot export. Simplifies utility review.</td><td>Often the fastest interconnection path. Common for SOFC and reciprocating engine plants on data center sites.</td></tr>
<tr class=&quot;bypass&quot;><td>Hybrid (co-located dedicated generation)</td><td>Dedicated gas plant or nuclear unit on or adjacent to campus, with its own meter. Power doesn't pass through the broader market.</td><td>Subject to FERC co-location orders (Dec 2025); regulatory uncertainty in some regions.</td></tr>
</table>

<h3>8b. BTM Equipment Stack (Beyond the Generator Itself)</h3>
<ul>
<li><b>Generation skid</b>: gas turbine, SOFC array, reciprocating engine bank, or hybrid combination</li>
<li><b>Fuel intake</b>: gas pipeline tap, regulator station, metering, filtration, sometimes LNG storage for fuel security</li>
<li><b>Plant balance of plant</b>: cooling, water treatment (for combined cycle), emissions control (SCR for NOx)</li>
<li><b>GSU / paralleling transformer</b>: matches generator output to campus distribution voltage</li>
<li><b>Microgrid controller</b>: orchestrates dispatch, islanding, frequency and voltage control, load-following</li>
<li><b>Paralleling switchgear</b>: synchronizing, dead-bus close, anti-islanding protection if grid-tied</li>
<li><b>Backup / ride-through storage</b>: battery banks, supercapacitors, or rotary UPS</li>
<li><b>Emissions monitoring</b>: continuous emissions monitoring system (CEMS) for gas turbines, permitting compliance</li>
</ul>

<!-- =========== 9. SST =========== -->
<h2 id=&quot;section-a-h2-09-9-solid-state-transformer-sst-collapsing&quot;>9. Solid-State Transformer (SST): Collapsing the Layers</h2>
<p>The conventional path from grid to chip stacks 4-5 conversion stages. SSTs use power electronics (mainly SiC) to compress that stack into one or two stages, taking medium-voltage AC directly to 800 V DC.</p>

<h3>9a. Conventional vs SST Architecture</h3>
<table>
<tr><th>Stage</th><th>Conventional</th><th>SST-based</th></tr>
<tr class=&quot;sub&quot;><td>Grid input</td><td>13.8 kV / 34.5 kV AC</td><td>13.8 kV / 34.5 kV AC (same)</td></tr>
<tr class=&quot;sub&quot;><td>Step-down transformer</td><td>Iron core 50/60 Hz, 13.8 kV to 480 V AC</td><td>Replaced by SST</td></tr>
<tr class=&quot;sub&quot;><td>Rectifier</td><td>Separate AC-DC stage</td><td>Folded into SST first stage</td></tr>
<tr class=&quot;sub&quot;><td>DC bus</td><td>Built up through PDUs and PSUs</td><td>Native 800 V DC from SST output</td></tr>
<tr class=&quot;sub&quot;><td>Efficiency (full stack)</td><td>~91-94% grid to rack DC bus</td><td>~97-99% claimed for fully integrated SST architectures</td></tr>
<tr class=&quot;sub&quot;><td>Volume / weight</td><td>Reference baseline</td><td>~90% reduction (transformer no longer iron-core)</td></tr>
</table>

<h3>9b. SST Internal Architecture (3 conversion stages, all in power electronics)</h3>
<ul>
<li><b>Stage 1: MV AC to MV DC rectifier</b>. Cascaded H-bridge cells using SiC MOSFETs. Boosts switching frequency to 20-100 kHz so the magnetics shrink dramatically.</li>
<li><b>Stage 2: Isolation DC-DC stage</b>. Dual-active-bridge (DAB) topology with a high-frequency transformer. Provides galvanic isolation in a fraction of the size of a 60 Hz transformer.</li>
<li><b>Stage 3: LV DC output</b>. Regulated 800 V DC (or +/- 400 V DC) to the rack bus.</li>
</ul>

<h3>9c. What SST Enables and What It Constrains</h3>
<ul>
<li><b>Enables</b>: direct path from MV grid to 800 V DC; sub-millisecond response to AI load transients; bidirectional power flow (storage, PV integration); reactive power and harmonic compensation built in.</li>
<li><b>Constrains</b>: depends entirely on MV/HV SiC devices (1.7 kV+); EMI, thermal management, and protection at 800 V DC are still being standardized; failure modes differ from passive transformers and require new operator training.</li>
<li><b>Status</b>: multiple vendors announced SST products through 2025-2026 targeting 13.8 / 34.5 kV input to 800 V DC output, conversion efficiencies of 97-98.5%.</li>
</ul>

<div class=&quot;callout&quot;>
<b>Where SST sits in the broader voltage stack.</b> The &quot;first meter&quot; framework here is grid-to-substation. SST is the bridge that lets the medium-voltage layer (Section A's exit point) connect directly to the low-voltage rack bus, skipping the 480 V AC and 48 V intermediate stages described in the master map. It compresses Layers 3 and 4 from the 10-layer power chain.
</div>

<!-- =========== 10. SUMMARY =========== -->
<h2 id=&quot;section-a-h2-10-10-summary-the-first-meter-in-numbers&quot;>10. Summary: The First Meter In Numbers</h2>
<table>
<tr><th>Metric</th><th>Current value</th><th>Source / context</th></tr>
<tr class=&quot;data&quot;><td>US interconnection queue (gen + storage)</td><td>~2,060 GW end-2025</td><td>LBNL Queued Up 2025; ~10,300 projects</td></tr>
<tr class=&quot;data&quot;><td>Historical completion rate (capacity)</td><td>~13-14%</td><td>2000-2019 cohort by end of 2024</td></tr>
<tr class=&quot;data&quot;><td>Median IR to COD duration</td><td>~55 months</td><td>Projects completed 2024</td></tr>
<tr class=&quot;data&quot;><td>ERCOT large-load queue</td><td>233 GW end-2025</td><td>~70% data center, up ~300% YoY</td></tr>
<tr class=&quot;data&quot;><td>PJM capacity auction 2024/25</td><td>$28.92/MW-day</td><td>Pre-AI boom benchmark</td></tr>
<tr class=&quot;data&quot;><td>PJM capacity auction 2025/26</td><td>$269.92/MW-day RTO; $466 BGE; $444 Dominion</td><td>July 2024 auction. Data center alley premium clear.</td></tr>
<tr class=&quot;data&quot;><td>PJM capacity auction 2026/27</td><td>$329.17/MW-day, all zones at cap</td><td>July 2025</td></tr>
<tr class=&quot;data&quot;><td>PJM capacity auction 2027/28</td><td>$333.44/MW-day, all zones at cap; 6,623 MW short of reliability requirement</td><td>December 2025. First-ever shortfall.</td></tr>
<tr class=&quot;data&quot;><td>Power transformer lead time</td><td>~128 weeks (~2.5 yrs)</td><td>WoodMac Q2 2025</td></tr>
<tr class=&quot;data&quot;><td>Generator step-up transformer lead time</td><td>~144 weeks (~2.8 yrs)</td><td>WoodMac Q2 2025</td></tr>
<tr class=&quot;data&quot;><td>HV switchgear lead time</td><td>~44 weeks (and trending down)</td><td>WoodMac Q2 2025</td></tr>
<tr class=&quot;data&quot;><td>765 kV transformer test bays globally</td><td>~6</td><td>1 US-dedicated currently (Hyosung HICO Memphis); 2 by 2028 with Hitachi South Boston</td></tr>
<tr class=&quot;data&quot;><td>Gas turbine slot reservation lead time</td><td>Sold out through 2030 by end of 2026</td><td>Major OEM Q1 2026 guidance</td></tr>
<tr class=&quot;data&quot;><td>SOFC time-to-power</td><td>55 to 90 days</td><td>Vendor benchmark / Oracle deployment</td></tr>
<tr class=&quot;data&quot;><td>First Western SMR commercial operation</td><td>~2029-2030 (first units)</td><td>BWRX-300 Darlington 2029; NuScale targeting 2030</td></tr>
</table>

<!-- =========== 11. DRILL DOWN =========== -->
<h2 id=&quot;section-a-h2-11-11-where-to-go-next-inside-section-a&quot;>11. Where to Go Next Inside Section A</h2>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a1-the-transformer-manufacturing-stack&quot;><summary>A1. The Transformer Manufacturing Stack</summary><div class=&quot;drill-body&quot;><ul>
<li>Grain-oriented electrical steel: chemistry, rolling, laser scribing, single US producer dynamics</li>
<li>Copper winding: hand-wound coils, paper insulation, learning curve</li>
<li>Vacuum drying and oil processing: chemistry and time</li>
<li>FAT and lightning impulse test: physics of the 1,950 kV pulse, BIL ratings, the ~6 global test bays</li>
<li>Why repair takes years and a transport requires escorts</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a2-ais-to-gis-substation-anatomy-walk-through&quot;><summary>A2. AIS to GIS Substation Anatomy (Walk-Through)</summary><div class=&quot;drill-body&quot;><ul>
<li>Yard layout, bus topologies, breaker schemes (single, double, ring, 1.5)</li>
<li>SF6 alternatives (g3, AirPlus, dry air, vacuum at MV)</li>
<li>Insulation coordination: BIL, surge margin, clearances, altitude derating</li>
<li>Protection schemes (87T, 21, 81, 27/59) and IEC 61850</li>
<li>Digital substations and the rise of optical CT/VT</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a3-the-interconnection-process-in-detail&quot;><summary>A3. The Interconnection Process in Detail</summary><div class=&quot;drill-body&quot;><ul>
<li>Stage-by-stage walk through (IR, feasibility, SIS, facilities study, LGIA)</li>
<li>Cluster studies vs serial under FERC Order 2023</li>
<li>Network upgrade cost allocation</li>
<li>Large-load specific frameworks: PJM Critical Issue Fast Path, SPP HILL/HILLGA, ERCOT Batch Study, Texas SB 6</li>
<li>Co-location of generation and load (FERC Dec 2025 order)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a4-hvdc-deep-dive&quot;><summary>A4. HVDC Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>LCC vs VSC physics: when each is used</li>
<li>Modular multilevel converter (MMC) anatomy</li>
<li>Multi-terminal HVDC and DC grids</li>
<li>Embedded HVDC links: when to use HVDC inside an AC region (PJM Dominion underground example)</li>
<li>Offshore wind HVDC platforms</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a5-gas-turbine-and-ccgt-stack&quot;><summary>A5. Gas Turbine and CCGT Stack</summary><div class=&quot;drill-body&quot;><ul>
<li>Frame turbines (heavy duty) vs aero-derivatives</li>
<li>HRSG, condensers, cooling, water consumption</li>
<li>Slot reservation economics and deposits</li>
<li>Emissions controls (SCR, CO catalyst), air permits</li>
<li>OEM manufacturing capacity expansion paths</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a6-sofc-stack-anatomy-and-economics&quot;><summary>A6. SOFC Stack Anatomy and Economics</summary><div class=&quot;drill-body&quot;><ul>
<li>Solid oxide cell chemistry, stack architecture, hot-box design</li>
<li>Fuel reformation, sulfur removal, balance of plant</li>
<li>Native DC output and the 800 V DC link</li>
<li>Stack lifetime, degradation, replacement economics</li>
<li>Why SOFC is the only &quot;clean&quot; answer fast enough for AI cadence</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a7-nuclear-restart-vs-smr-vs-haleu&quot;><summary>A7. Nuclear Restart vs SMR vs HALEU</summary><div class=&quot;drill-body&quot;><ul>
<li>Restart playbook: Three Mile Island, Palisades, Duane Arnold</li>
<li>Deliverability gap: why the plant can be ready years before the wires</li>
<li>SMR licensing pathways (Part 50, Part 52, expedited)</li>
<li>HALEU fuel supply (the fuel-side bottleneck behind the reactor bottleneck)</li>
<li>BWRX-300, NuScale US460, X-energy Xe-100, TerraPower Natrium roadmaps</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a8-solid-state-transformer-architecture&quot;><summary>A8. Solid-State Transformer Architecture</summary><div class=&quot;drill-body&quot;><ul>
<li>Cascaded H-bridge plus dual-active-bridge topology</li>
<li>SiC device requirements (1.7 kV+, 3.3 kV emerging)</li>
<li>EMI, isolation, protection at 800 V DC</li>
<li>Which conventional stages disappear and which are reshaped</li>
<li>Path to &quot;DC native&quot; datacenter where the SST is the only interface to the grid</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-a-drill-a9-standards-and-regulators&quot;><summary>A9. Standards and Regulators</summary><div class=&quot;drill-body&quot;><ul>
<li>FERC (Orders 2023, 845, 2222)</li>
<li>NERC reliability standards (TPL, FAC, EOP)</li>
<li>IEEE C57 (transformers), C37 (switchgear), C62 (surge protection)</li>
<li>IEC 61850 (substation automation), 60044 (instrument transformers)</li>
<li>NERC CIP for cyber</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Damnang and Nutty essays on transformers, gas turbines, SOFC, nuclear, HVDC, and the AI Power Crisis), cross-verified May 2026 against PJM auction reports, LBNL Queued Up 2025 (data through end of 2025), Wood Mackenzie Q2 2025 supply chain surveys, ERCOT board materials, FERC ANOPR for large-load interconnection (Oct 2025), GE Vernova Q1 2026 results, Bloom Energy / Oracle disclosures, IEEE/IEC standards summaries. Numerical values reflect public data current to early May 2026.</div></details></div></details>
</section>

<section id=&quot;section-b&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section B: Medium-Voltage Distribution and UPS</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>From the campus boundary (13.8 / 34.5 kV) through the building to the rack power supply input. Every transformer, switchboard, UPS, battery, transfer switch, PDU, and busbar in between, plus the 800V DC transition that is rewriting this entire layer. Cross-verified May 2026.</p>

<!-- ============ 1. MAP ============ -->
<h2 id=&quot;section-b-h2-01-1-the-medium-voltage-tier-in-one-picture&quot;>1. The Medium-Voltage Tier in One Picture</h2>
<p>This is the layer where sourced power gets cut into pieces and distributed to racks, while also being conditioned, backed up by batteries, and switched between paths for fault tolerance. The traditional architecture has three voltage steps inside the building (13.8 kV to 480 V AC to 48 V DC). The 800V DC transition collapses several of those into one.</p>

<svg viewBox=&quot;0 0 1200 565&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <defs>
    <marker id=&quot;a1&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
    <marker id=&quot;a2&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#a55&quot;/></marker>
    <marker id=&quot;b1-wrap&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#666&quot;/></marker>
    <marker id=&quot;b1-gen&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#a87a3a&quot;/></marker>
  </defs>

  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>CONVENTIONAL AC PATH (deployed today)</text>

  <!-- Row 1: MV path -->
  <rect x=&quot;20&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;90&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>MV entry</text>
  <text x=&quot;90&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>13.8 / 34.5 kV</text>
  <text x=&quot;90&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>from utility sub</text>

  <rect x=&quot;180&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;250&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>MV switchgear</text>
  <text x=&quot;250&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>vacuum breakers,</text>
  <text x=&quot;250&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>protective relays</text>

  <rect x=&quot;340&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;410&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Step-down xfmr</text>
  <text x=&quot;410&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>13.8 kV to 480 V</text>
  <text x=&quot;410&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>dry or liquid</text>

  <rect x=&quot;500&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;570&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>LV main switchboard</text>
  <text x=&quot;570&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>480 V breakers,</text>
  <text x=&quot;570&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>paralleling</text>

  <rect x=&quot;660&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;730&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>UPS + batteries</text>
  <text x=&quot;730&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>AC to DC to AC,</text>
  <text x=&quot;730&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>5-15 min ride-through</text>

  <rect x=&quot;820&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;890&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>STS</text>
  <text x=&quot;890&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>sub-4 ms transfer</text>
  <text x=&quot;890&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>A and B sources</text>

  <rect x=&quot;980&quot; y=&quot;40&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1050&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Floor PDU / RPP</text>
  <text x=&quot;1050&quot; y=&quot;78&quot; text-anchor=&quot;middle&quot;>480 V to 208 V,</text>
  <text x=&quot;1050&quot; y=&quot;92&quot; text-anchor=&quot;middle&quot;>branch breakers</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;160&quot; y1=&quot;70&quot; x2=&quot;180&quot; y2=&quot;70&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;320&quot; y1=&quot;70&quot; x2=&quot;340&quot; y2=&quot;70&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;480&quot; y1=&quot;70&quot; x2=&quot;500&quot; y2=&quot;70&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;640&quot; y1=&quot;70&quot; x2=&quot;660&quot; y2=&quot;70&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;800&quot; y1=&quot;70&quot; x2=&quot;820&quot; y2=&quot;70&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;960&quot; y1=&quot;70&quot; x2=&quot;980&quot; y2=&quot;70&quot; marker-end=&quot;url(#a1)&quot;/>
  </g>

  <!-- Generator: relocated between rows, clean short feed up into LV switchboard -->
  <rect x=&quot;500&quot; y=&quot;125&quot; width=&quot;140&quot; height=&quot;50&quot; fill=&quot;#fcecc8&quot; stroke=&quot;#a87a3a&quot;/>
  <text x=&quot;570&quot; y=&quot;146&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Generator(s)</text>
  <text x=&quot;570&quot; y=&quot;162&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>diesel or gas, paralleling</text>

  <g stroke=&quot;#a87a3a&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;570&quot; y1=&quot;125&quot; x2=&quot;570&quot; y2=&quot;100&quot; stroke-dasharray=&quot;3,3&quot; marker-end=&quot;url(#b1-gen)&quot;/>
  </g>
  <text x=&quot;650&quot; y=&quot;143&quot; font-size=&quot;9&quot; fill=&quot;#a87a3a&quot; font-style=&quot;italic&quot;>on grid loss</text>

  <!-- Wraparound connector: clean U-shape that runs below everything -->
  <g stroke=&quot;#666&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot; stroke-dasharray=&quot;4,3&quot;>
    <path d=&quot;M 1050 100 L 1050 210 L 90 210 L 90 230&quot; marker-end=&quot;url(#b1-wrap)&quot;/>
  </g>
  <text x=&quot;1060&quot; y=&quot;155&quot; font-size=&quot;9&quot; fill=&quot;#666&quot; font-style=&quot;italic&quot;>continues</text>
  <text x=&quot;1060&quot; y=&quot;167&quot; font-size=&quot;9&quot; fill=&quot;#666&quot; font-style=&quot;italic&quot;>below</text>
  <text x=&quot;100&quot; y=&quot;200&quot; font-size=&quot;9&quot; fill=&quot;#666&quot; font-style=&quot;italic&quot;>continues from above</text>

  <!-- Row 2: Inside-rack path -->
  <rect x=&quot;20&quot; y=&quot;235&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;90&quot; y=&quot;257&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Busway / cable</text>
  <text x=&quot;90&quot; y=&quot;273&quot; text-anchor=&quot;middle&quot;>overhead bus or</text>
  <text x=&quot;90&quot; y=&quot;287&quot; text-anchor=&quot;middle&quot;>underfloor tray</text>

  <rect x=&quot;180&quot; y=&quot;235&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;250&quot; y=&quot;257&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Rack PDU</text>
  <text x=&quot;250&quot; y=&quot;273&quot; text-anchor=&quot;middle&quot;>basic / metered /</text>
  <text x=&quot;250&quot; y=&quot;287&quot; text-anchor=&quot;middle&quot;>switched / intelligent</text>

  <rect x=&quot;340&quot; y=&quot;235&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;410&quot; y=&quot;257&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Server PSU</text>
  <text x=&quot;410&quot; y=&quot;273&quot; text-anchor=&quot;middle&quot;>208/415 V AC to</text>
  <text x=&quot;410&quot; y=&quot;287&quot; text-anchor=&quot;middle&quot;>12 / 48 / 54 V DC</text>

  <rect x=&quot;500&quot; y=&quot;235&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;570&quot; y=&quot;257&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Rack busbar</text>
  <text x=&quot;570&quot; y=&quot;273&quot; text-anchor=&quot;middle&quot;>copper, vertical,</text>
  <text x=&quot;570&quot; y=&quot;287&quot; text-anchor=&quot;middle&quot;>200 kg at 1 MW @ 54V</text>

  <rect x=&quot;660&quot; y=&quot;235&quot; width=&quot;140&quot; height=&quot;60&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;730&quot; y=&quot;257&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Server tray</text>
  <text x=&quot;730&quot; y=&quot;273&quot; text-anchor=&quot;middle&quot;>CPU/GPU board,</text>
  <text x=&quot;730&quot; y=&quot;287&quot; text-anchor=&quot;middle&quot;>VRMs feed chip</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;160&quot; y1=&quot;265&quot; x2=&quot;180&quot; y2=&quot;265&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;320&quot; y1=&quot;265&quot; x2=&quot;340&quot; y2=&quot;265&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;480&quot; y1=&quot;265&quot; x2=&quot;500&quot; y2=&quot;265&quot; marker-end=&quot;url(#a1)&quot;/>
    <line x1=&quot;640&quot; y1=&quot;265&quot; x2=&quot;660&quot; y2=&quot;265&quot; marker-end=&quot;url(#a1)&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;318&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot; font-size=&quot;10&quot;>Voltage flow in conventional path: 13.8 kV (or 34.5 kV) AC at entry, stepped to 480 V AC at the floor, conditioned through UPS, transferred via STS to PDU, distributed at 208 V AC or carried as 480 V to rack, then converted to 48 / 54 V DC inside the server PSU before reaching the rack busbar.</text>

  <line x1=&quot;20&quot; y1=&quot;335&quot; x2=&quot;1190&quot; y2=&quot;335&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;6,4&quot;/>

  <!-- 800V DC path -->
  <text x=&quot;14&quot; y=&quot;358&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot; fill=&quot;#7a3a7a&quot;>800V DC PATH (ramping 2026-2027, mass deployment 2027+)</text>

  <rect x=&quot;20&quot; y=&quot;375&quot; width=&quot;180&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;110&quot; y=&quot;397&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>MV entry (same)</text>
  <text x=&quot;110&quot; y=&quot;413&quot; text-anchor=&quot;middle&quot;>13.8 / 34.5 kV AC</text>

  <rect x=&quot;220&quot; y=&quot;375&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;330&quot; y=&quot;397&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Solid-state transformer (SST)</text>
  <text x=&quot;330&quot; y=&quot;413&quot; text-anchor=&quot;middle&quot;>MV AC direct to 800 V DC</text>

  <rect x=&quot;460&quot; y=&quot;375&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;570&quot; y=&quot;397&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>DC busway / cable</text>
  <text x=&quot;570&quot; y=&quot;413&quot; text-anchor=&quot;middle&quot;>800 V monopolar or +/- 400 V bipolar</text>

  <rect x=&quot;700&quot; y=&quot;375&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;810&quot; y=&quot;397&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Sidecar power rack</text>
  <text x=&quot;810&quot; y=&quot;413&quot; text-anchor=&quot;middle&quot;>rectifiers, BBU, control (OCP Mt Diablo)</text>

  <rect x=&quot;940&quot; y=&quot;375&quot; width=&quot;220&quot; height=&quot;60&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;1050&quot; y=&quot;397&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>IT rack at 800 V DC</text>
  <text x=&quot;1050&quot; y=&quot;413&quot; text-anchor=&quot;middle&quot;>800 to 48 to 0.65 V via LLC + VRM</text>

  <g stroke=&quot;#7a3a7a&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;200&quot; y1=&quot;405&quot; x2=&quot;220&quot; y2=&quot;405&quot; marker-end=&quot;url(#a2)&quot;/>
    <line x1=&quot;440&quot; y1=&quot;405&quot; x2=&quot;460&quot; y2=&quot;405&quot; marker-end=&quot;url(#a2)&quot;/>
    <line x1=&quot;680&quot; y1=&quot;405&quot; x2=&quot;700&quot; y2=&quot;405&quot; marker-end=&quot;url(#a2)&quot;/>
    <line x1=&quot;920&quot; y1=&quot;405&quot; x2=&quot;940&quot; y2=&quot;405&quot; marker-end=&quot;url(#a2)&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;460&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#7a3a7a&quot;>800V DC path skips: LV step-down transformer, 480 V switchboard, AC UPS rectifier+inverter pair, AC PDU, and AC-to-DC conversion at the server PSU. Conversion count drops from ~5 stages to 2 (SST then in-rack 64:1 LLC DC-DC).</text>

  <text x=&quot;14&quot; y=&quot;495&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Why this matters:</text>
  <text x=&quot;14&quot; y=&quot;513&quot; font-size=&quot;10&quot;>Vera Rubin NVL72 will consume ~220 to 250 kW per rack (2026). Rubin Ultra Kyber targets ~600 kW. Feynman targets megawatt rack in 2028.</text>
  <text x=&quot;14&quot; y=&quot;531&quot; font-size=&quot;10&quot;>At 54 V DC, 1 MW per rack requires ~200 kg of copper busbar per rack. At GW scale, ~200,000 kg of in-rack busbar alone. Not practical.</text>
  <text x=&quot;14&quot; y=&quot;549&quot; font-size=&quot;10&quot;>At 800 V DC, current at the rack drops by ~15x. Copper drops by ~85%. End-to-end efficiency rises 3-5 percentage points.</text>
</svg>

<div class=&quot;callout&quot;>
<b>The structural question.</b> Almost every component in this section was designed for the 480 V AC era. The current AI rack power trajectory (50 kW Hopper to 140 kW Blackwell to 600 kW Vera Rubin Ultra to 1 MW Feynman) forces all of them to be redesigned within a 3-year window. UPS, PDU, busbar, and even the server PSU concept may not exist in the same form by 2028.
</div>

<!-- ============ 2. MV DISTRIBUTION ============ -->
<h2 id=&quot;section-b-h2-02-2-medium-voltage-distribution-architectu&quot;>2. Medium-Voltage Distribution Architecture</h2>
<p>Once power enters the campus at 13.8 kV (or 34.5 kV in larger installations), the building electrical designer chooses one of a small number of distribution topologies. The choice trades cost against reliability and against the ability to maintain components without dropping load.</p>

<h3>2a. MV Distribution Topologies</h3>
<table>
<tr>
  <th>Topology</th>
  <th>How it works</th>
  <th>Reliability</th>
  <th>Typical use</th>
</tr>
<tr class=&quot;mv&quot;>
  <td>Radial</td>
  <td>Single feeder from substation to each load. Tree structure, no alternate path.</td>
  <td>Lowest. Single point of failure.</td>
  <td>Tier I facilities, non-critical loads, small commercial</td>
</tr>
<tr class=&quot;mv&quot;>
  <td>Loop / Ring</td>
  <td>Feeder forms a closed loop; loads tapped along it. Normally operated open at one point; can reconfigure around a fault.</td>
  <td>Higher than radial. Manual or auto fault isolation.</td>
  <td>Utility distribution, campus secondary</td>
</tr>
<tr class=&quot;mv&quot;>
  <td>Primary selective</td>
  <td>Two MV feeders to each load; manual or automatic transfer switch at each transformer.</td>
  <td>High. Can lose one MV feeder.</td>
  <td>Industrial, mid-tier datacenters</td>
</tr>
<tr class=&quot;mv&quot;>
  <td>Secondary selective</td>
  <td>Two MV feeders, two transformers per load, tied at LV bus with normally-open tie breaker.</td>
  <td>Higher. Tolerates loss of a transformer.</td>
  <td>Tier III datacenters</td>
</tr>
<tr class=&quot;mv&quot;>
  <td>Primary-secondary selective</td>
  <td>Combines both. Redundancy at both MV and LV levels.</td>
  <td>Very high.</td>
  <td>Tier III to IV facilities</td>
</tr>
<tr class=&quot;mv&quot;>
  <td>Spot network</td>
  <td>Multiple transformers paralleled onto a common LV bus through network protectors that auto-isolate faulted feeders.</td>
  <td>Very high. Common in urban downtown utility networks.</td>
  <td>Dense urban, network reliability above all</td>
</tr>
</table>

<h3>2b. Common Datacenter MV Architecture (Tier III/IV)</h3>
<ul>
<li>Two independent utility feeders from the substation, ideally from separate transmission paths</li>
<li>MV switchgear lineups (A and B) with normally-open tie breaker</li>
<li>Each lineup feeds its own set of step-down transformers</li>
<li>Generators paralleled onto MV or LV bus for backup</li>
<li>Independent A and B paths all the way to the rack</li>
</ul>

<!-- ============ 3. MV SWITCHGEAR ============ -->
<h2 id=&quot;section-b-h2-03-3-medium-voltage-switchgear&quot;>3. Medium-Voltage Switchgear</h2>
<p>The MV switchgear is the campus' first interruption and protection layer. The dominant US datacenter spec is 5 to 38 kV class, vacuum or SF6 interrupting, with arc-resistant construction.</p>

<h3>3a. Construction Types</h3>
<table>
<tr><th>Type</th><th>What it is</th><th>Notes</th></tr>
<tr class=&quot;mv&quot;><td>Metal-clad</td><td>Compartmentalized assembly with draw-out vacuum circuit breakers, ground/test devices, and grounded barriers between sections.</td><td>Per ANSI/IEEE C37.20.2. Standard for indoor MV in datacenters. Allows breaker maintenance without disturbing bus.</td></tr>
<tr class=&quot;mv&quot;><td>Metal-enclosed</td><td>Switchgear in a metal enclosure but without the full compartmentalization of metal-clad. Often uses load-interrupter switches and fused designs.</td><td>Per ANSI C37.20.3 / 4. Lower cost. Acceptable for less critical or simpler distribution.</td></tr>
<tr class=&quot;mv&quot;><td>Pad-mounted</td><td>Outdoor rated, tamper-resistant, designed for underground feeder systems. 5 to 38 kV.</td><td>Per IEEE C37.74. Utility-style. Used at campus perimeter.</td></tr>
<tr class=&quot;mv&quot;><td>Vault / subsurface</td><td>Designed for below-grade vault installation. SF6 or solid-dielectric insulated.</td><td>Per IEEE C37.74. Urban / dense sites.</td></tr>
<tr class=&quot;mv&quot;><td>Gas-insulated (GIS) / hybrid</td><td>Compact SF6-insulated MV assembly; or hybrid combining GIS bays with AIS bus.</td><td>Used where footprint is tight. SF6 GWP concerns drive g3, dry-air, and solid-dielectric alternatives.</td></tr>
</table>

<h3>3b. Interruption Technology</h3>
<table>
<tr><th>Tech</th><th>Voltage range</th><th>Notes</th></tr>
<tr class=&quot;mv&quot;><td>Vacuum (VCB)</td><td>Dominant from low voltage up to 38 kV; emerging at 72 kV+</td><td>Arc forms between contacts inside an evacuated bottle, extinguishes at current zero. Long contact life. Standard for datacenter MV.</td></tr>
<tr class=&quot;mv&quot;><td>SF6</td><td>5 to 800 kV (HV / EHV) standard; some MV applications</td><td>SF6 has 24,300x GWP of CO2 and is being regulated out. Replacement gases (g3, AirPlus) and pure dry-air designs are advancing.</td></tr>
<tr class=&quot;mv&quot;><td>Solid-dielectric-in-air</td><td>5 to 38 kV padmount, vault</td><td>Uses insulated non-conductive materials with air gaps. No SF6. Higher cost.</td></tr>
<tr class=&quot;mv&quot;><td>Air magnetic / oil</td><td>Legacy</td><td>Air magnetic (blast chutes) and oil-filled designs are mostly out of new installation.</td></tr>
</table>

<h3>3c. Standard MV Ratings (US, ANSI)</h3>
<table>
<tr><th>Class</th><th>Max design V</th><th>Typical continuous A</th><th>Short-circuit interrupting (kA)</th></tr>
<tr class=&quot;mv&quot;><td>4.76 kV</td><td>4.76 kV</td><td>1,200 / 2,000 / 3,000 / 4,000</td><td>25 / 31.5 / 40 / 50 / 63</td></tr>
<tr class=&quot;mv&quot;><td>8.25 kV</td><td>8.25 kV</td><td>1,200 / 2,000 / 3,000</td><td>40 / 50</td></tr>
<tr class=&quot;mv&quot;><td>15 kV</td><td>15 kV</td><td>1,200 / 2,000 / 3,000 / 4,000</td><td>25 / 31.5 / 40 / 50 / 63</td></tr>
<tr class=&quot;mv&quot;><td>27 kV</td><td>27 kV</td><td>1,200 / 2,000</td><td>25 / 31.5 / 40</td></tr>
<tr class=&quot;mv&quot;><td>38 kV</td><td>38 kV</td><td>1,200 / 2,000 / 3,000</td><td>25 / 31.5 / 40</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Arc-resistant classification (IEEE C37.20.7):</b> Type 2B is arc-resistant around the entire perimeter even with instrument compartment doors open. Type 2C adds arc resistance between adjacent compartments. Modern datacenter MV switchgear is typically Type 2B or 2C, since uncontrolled arc-flash energy at MV class can reach hundreds of cal/cm-squared.
</div>

<!-- ============ 4. STEP-DOWN TRANSFORMER ============ -->
<h2 id=&quot;section-b-h2-04-4-the-mv-to-lv-step-down-transformer&quot;>4. The MV-to-LV Step-Down Transformer</h2>
<p>Each MV feeder drops to 480 V (or 415 V in EU/Asia) through a unit substation transformer. This is the indoor / building version of the substation transformer covered in Section A. Different design constraints.</p>

<table>
<tr><th>Type</th><th>Construction</th><th>Notes</th></tr>
<tr class=&quot;mv&quot;><td>Dry-type (cast resin / VPI)</td><td>Coils insulated by solid resin or vacuum-pressure impregnated varnish. No liquid.</td><td>Indoor safe (no fire risk from oil). Lower kVA per dollar than liquid. Common in datacenter electrical rooms.</td></tr>
<tr class=&quot;mv&quot;><td>Liquid-filled (mineral oil)</td><td>Coils immersed in mineral oil for cooling and insulation.</td><td>Highest efficiency, lowest cost per kVA. Fire risk and oil containment required. Usually outdoor / vault.</td></tr>
<tr class=&quot;mv&quot;><td>Liquid-filled (less-flammable)</td><td>K-class fluid, silicone, or natural ester (e.g. FR3) instead of mineral oil. Fire point >300C.</td><td>Allows indoor use with reduced containment. Increasingly common for datacenter unit substations.</td></tr>
<tr class=&quot;mv&quot;><td>Pad-mounted</td><td>Outdoor compartment-style with HV switching and protection integrated.</td><td>Utility-style. Used for outdoor placements and smaller campus sub-distribution.</td></tr>
</table>

<h3>4a. Typical Datacenter Unit Substation Transformer</h3>
<ul>
<li>13.8 kV delta primary, 480 V wye secondary (with neutral)</li>
<li>1,500 to 3,000 kVA per unit; multiple units per data hall</li>
<li>Forced air (FA) or natural cooling (AN)</li>
<li>K-rated for non-linear (rectifier) loads inside the building</li>
<li>DOE 2016 efficiency standards (and 2029 update); efficiency typically 98.5-99.3%</li>
<li>Lead times for unit substations have stretched into 1 to 2 year range in 2025-2026</li>
</ul>

<!-- ============ 5. LV SWITCHBOARD ============ -->
<h2 id=&quot;section-b-h2-05-5-the-480-v-switchboard-and-lv-distribut&quot;>5. The 480 V Switchboard and LV Distribution</h2>
<p>Downstream of the unit substation transformer, the 480 V switchboard is the building's main electrical bus. From here power splits to UPS systems, mechanical loads, lighting, and direct loads.</p>

<table>
<tr><th>Component</th><th>Function</th></tr>
<tr class=&quot;ups&quot;><td>Main switchboard / switchgear</td><td>Houses the LV main breaker and feeder breakers. Often arc-resistant. Per UL 891 or ANSI C37.20.1.</td></tr>
<tr class=&quot;ups&quot;><td>Air circuit breakers (ACB)</td><td>Drawout LV breakers up to 6,300 A. Used as main breakers and tie breakers.</td></tr>
<tr class=&quot;ups&quot;><td>Insulated case circuit breakers (ICCB)</td><td>Mid-range frame, often used in switchboards. UL 1066 listed.</td></tr>
<tr class=&quot;ups&quot;><td>Molded case circuit breakers (MCCB)</td><td>Smaller frame, used for branch and feeder protection. UL 489 listed.</td></tr>
<tr class=&quot;ups&quot;><td>Bus bars (LV)</td><td>Copper or aluminum, sized for continuous current and short-circuit withstand. Often 4,000 to 6,300 A.</td></tr>
<tr class=&quot;ups&quot;><td>Ground fault protection</td><td>Required by NEC 230.95 on systems above 150 V to ground and >1,000 A. Ground fault relays + shunt trip.</td></tr>
<tr class=&quot;ups&quot;><td>Surge protective device (SPD)</td><td>Type 2 SPD at main switchboard. Cascade approach: Type 2 at SB, Type 3 at PDU.</td></tr>
<tr class=&quot;ups&quot;><td>Metering</td><td>Revenue-grade meter at utility entry; sub-metering at panel level for DCIM.</td></tr>
</table>

<!-- ============ 6. UPS ============ -->
<h2 id=&quot;section-b-h2-06-6-ups-uninterruptible-power-supply&quot;>6. UPS (Uninterruptible Power Supply)</h2>
<p>The UPS sits between the LV switchboard and the IT load. Its function: continue feeding the load through any short utility interruption (typically 5 to 15 minutes of battery), long enough for generators to start and assume the load. Modern static UPS uses a rectifier, DC bus, battery, and inverter.</p>

<h3>6a. UPS Topology Classes</h3>
<table>
<tr><th>Topology</th><th>How it works</th><th>Efficiency</th><th>Notes</th></tr>
<tr class=&quot;ups&quot;><td>Online double-conversion</td><td>AC continuously converted to DC, then DC back to AC by inverter. Load always fed from inverter. Battery on DC bus.</td><td>~94-97% (modern SiC: ~98%)</td><td>Standard for datacenters. Cleanest output, full isolation from input disturbances. The grammar of mission-critical UPS for 30+ years.</td></tr>
<tr class=&quot;ups&quot;><td>Eco / high-efficiency mode</td><td>Load normally fed via internal static bypass (raw mains). Inverter on standby. Transfers to inverter only on disturbance.</td><td>>98%, often 99%+</td><td>Sacrifices some power quality conditioning for efficiency. Modern double-conversion UPS often offer eco mode as an option, with sub-millisecond transfer.</td></tr>
<tr class=&quot;ups&quot;><td>Line-interactive</td><td>Inverter sits in parallel with input. Auto-transformer regulates voltage. Battery only engaged for outage.</td><td>~97-98%</td><td>Common in smaller UPS (under 10 kVA). Not typical for datacenter critical loads.</td></tr>
<tr class=&quot;ups&quot;><td>Standby (offline)</td><td>Load normally on raw mains. Transfer to inverter on outage (5-10 ms).</td><td>~98%</td><td>Consumer / small server room. Not used in datacenter critical applications.</td></tr>
<tr class=&quot;ups&quot;><td>Rotary UPS / DRUPS</td><td>Spinning flywheel coupled to motor-generator (sometimes with diesel engine). Inertia provides ride-through; engine takes over for sustained outage.</td><td>~95-97%</td><td>Diesel rotary UPS (DRUPS) common in older European datacenters. No batteries. Long maintenance intervals.</td></tr>
<tr class=&quot;ups&quot;><td>Flywheel only</td><td>Mechanical kinetic energy storage. Provides 10-30 seconds of ride-through.</td><td>High</td><td>Used as battery-less or battery-supplement. Long calendar life (~20 years), short discharge.</td></tr>
</table>

<h3>6b. Online Double-Conversion UPS Block Diagram</h3>
<svg viewBox=&quot;0 0 1100 320&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <defs>
    <marker id=&quot;ab1&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>

  <!-- Input -->
  <rect x=&quot;20&quot; y=&quot;100&quot; width=&quot;120&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;80&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>AC input</text>
  <text x=&quot;80&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot;>480 V mains</text>

  <!-- Rectifier -->
  <rect x=&quot;180&quot; y=&quot;100&quot; width=&quot;120&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;240&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Rectifier / PFC</text>
  <text x=&quot;240&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot;>AC to DC</text>

  <!-- DC Bus -->
  <rect x=&quot;340&quot; y=&quot;100&quot; width=&quot;120&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;400&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>DC bus</text>
  <text x=&quot;400&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot;>~600 to 800 V DC</text>

  <!-- Inverter -->
  <rect x=&quot;500&quot; y=&quot;100&quot; width=&quot;120&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;560&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Inverter</text>
  <text x=&quot;560&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot;>DC to AC</text>

  <!-- Static switch -->
  <rect x=&quot;660&quot; y=&quot;100&quot; width=&quot;120&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;720&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Static switch</text>
  <text x=&quot;720&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot;>SCR bypass</text>

  <!-- Output -->
  <rect x=&quot;820&quot; y=&quot;100&quot; width=&quot;120&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;880&quot; y=&quot;120&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>AC output</text>
  <text x=&quot;880&quot; y=&quot;138&quot; text-anchor=&quot;middle&quot;>to load</text>

  <!-- Battery -->
  <rect x=&quot;340&quot; y=&quot;200&quot; width=&quot;120&quot; height=&quot;60&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;400&quot; y=&quot;222&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Battery bank</text>
  <text x=&quot;400&quot; y=&quot;238&quot; text-anchor=&quot;middle&quot;>VRLA or Li-ion,</text>
  <text x=&quot;400&quot; y=&quot;252&quot; text-anchor=&quot;middle&quot;>5-15 min run</text>

  <!-- Bypass path -->
  <rect x=&quot;460&quot; y=&quot;30&quot; width=&quot;360&quot; height=&quot;40&quot; fill=&quot;#fff5ee&quot; stroke=&quot;#876&quot;/>
  <text x=&quot;640&quot; y=&quot;55&quot; text-anchor=&quot;middle&quot;>Internal bypass (raw mains, used in eco mode or fault)</text>

  <!-- Arrows -->
  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;140&quot; y1=&quot;125&quot; x2=&quot;180&quot; y2=&quot;125&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;300&quot; y1=&quot;125&quot; x2=&quot;340&quot; y2=&quot;125&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;460&quot; y1=&quot;125&quot; x2=&quot;500&quot; y2=&quot;125&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;620&quot; y1=&quot;125&quot; x2=&quot;660&quot; y2=&quot;125&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;780&quot; y1=&quot;125&quot; x2=&quot;820&quot; y2=&quot;125&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;400&quot; y1=&quot;150&quot; x2=&quot;400&quot; y2=&quot;200&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;400&quot; y1=&quot;200&quot; x2=&quot;400&quot; y2=&quot;150&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;140&quot; y1=&quot;100&quot; x2=&quot;140&quot; y2=&quot;50&quot; />
    <line x1=&quot;140&quot; y1=&quot;50&quot; x2=&quot;456&quot; y2=&quot;50&quot; marker-end=&quot;url(#ab1)&quot;/>
    <line x1=&quot;720&quot; y1=&quot;70&quot; x2=&quot;720&quot; y2=&quot;100&quot; marker-end=&quot;url(#ab1)&quot;/>
  </g>

  <text x=&quot;20&quot; y=&quot;290&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Normal mode: AC -> rectifier -> DC bus -> inverter -> static switch -> load. Battery floats on DC bus.</text>
  <text x=&quot;20&quot; y=&quot;306&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>On grid loss: rectifier stops, battery discharges through DC bus to inverter. Load sees nothing.</text>
</svg>

<h3>6c. System-Level UPS Redundancy Schemes</h3>
<table>
<tr><th>Scheme</th><th>Configuration</th><th>Notes</th></tr>
<tr class=&quot;ups&quot;><td>N (capacity)</td><td>Just enough UPS to carry the load. No spare.</td><td>Tier I. No redundancy.</td></tr>
<tr class=&quot;ups&quot;><td>N+1</td><td>One extra UPS module beyond what's needed. Failure of any one module leaves N working.</td><td>Tier II/III. Most common modern config.</td></tr>
<tr class=&quot;ups&quot;><td>Distributed redundant (DR)</td><td>Multiple distribution paths, each carrying part of the load. Loss of one path redistributes load to others.</td><td>Tier III. Common in colos.</td></tr>
<tr class=&quot;ups&quot;><td>2N (dual independent)</td><td>Two completely independent UPS systems, each capable of carrying the full load. A side and B side. Servers dual-corded.</td><td>Tier IV. Standard for hyperscale.</td></tr>
<tr class=&quot;ups&quot;><td>2N+1</td><td>2N plus one extra module on each side. Tolerates failure during maintenance.</td><td>Most resilient. Mission-critical only.</td></tr>
<tr class=&quot;ups&quot;><td>Isolated redundant (&quot;catcher&quot;)</td><td>Primary UPS feeds load; a single shared standby (&quot;catcher&quot;) UPS picks up any primary that fails. Cheaper than 2N at scale.</td><td>Hyperscale variant, less common.</td></tr>
</table>

<!-- ============ 7. BATTERIES ============ -->
<h2 id=&quot;section-b-h2-07-7-ups-energy-storage-vrla-vs-lithium-ion&quot;>7. UPS Energy Storage: VRLA vs Lithium-Ion</h2>
<p>The UPS battery is the second-shortest-cycle component in the entire datacenter (only flywheels are shorter). The shift from VRLA (valve-regulated lead-acid) to lithium-ion is happening because li-ion's longer life, smaller footprint, and faster recharge outweigh its higher upfront cost.</p>

<table>
<tr><th>Attribute</th><th>VRLA (lead-acid)</th><th>Lithium-ion</th></tr>
<tr class=&quot;ups&quot;><td>Design life</td><td>3-5 years typical, up to 10 high-end</td><td>10-15 years (often the full UPS lifespan)</td></tr>
<tr class=&quot;ups&quot;><td>Cycle life</td><td>200-500 cycles</td><td>2,000-5,000+ (10x VRLA)</td></tr>
<tr class=&quot;ups&quot;><td>Footprint</td><td>Baseline</td><td>50-80% less floor space</td></tr>
<tr class=&quot;ups&quot;><td>Weight</td><td>Baseline</td><td>60-80% lighter</td></tr>
<tr class=&quot;ups&quot;><td>Operating temperature</td><td>Optimal 20-25C; every 10C above halves life</td><td>Tolerates up to 40C+ (some chemistries higher)</td></tr>
<tr class=&quot;ups&quot;><td>Recharge time</td><td>10-24 hours</td><td>~2 hours</td></tr>
<tr class=&quot;ups&quot;><td>Depth of discharge usable</td><td>~50%</td><td>~85-90%</td></tr>
<tr class=&quot;ups&quot;><td>Round-trip efficiency</td><td>80-85%</td><td>95%+</td></tr>
<tr class=&quot;ups&quot;><td>Cost (upfront)</td><td>Lower</td><td>2-3x higher, but TCO over 10 yrs is ~30-40% lower</td></tr>
<tr class=&quot;ups&quot;><td>Maintenance</td><td>Regular voltage checks, water (in flooded), thermal management</td><td>Battery management system (BMS) does most monitoring; lower labor</td></tr>
<tr class=&quot;ups&quot;><td>Recycling</td><td>~99% recycled (mature lead industry)</td><td>Emerging; still cost-positive per kg of cells</td></tr>
</table>

<h3>7a. Lithium-Ion Chemistries Used in Datacenter UPS</h3>
<ul>
<li><b>LFP (LiFePO4)</b>: most common for stationary UPS. Lower energy density than NMC but very high thermal stability (no thermal runaway under typical conditions). Long cycle life. Dominant chemistry in 2025-2026 deployments.</li>
<li><b>NMC (Nickel Manganese Cobalt)</b>: higher energy density, smaller footprint, but greater thermal-runaway risk. More common in EVs and smaller UPS.</li>
<li><b>LTO (Lithium Titanate)</b>: very long cycle life (10,000+), wide temperature range, lower energy density. Niche.</li>
<li><b>NCA, LMO</b>: less common in this application.</li>
</ul>

<div class=&quot;verify&quot;>
<b>Verified market state:</b>
<ul>
<li>Li-ion battery cost dropped ~97% from 1991 commercial introduction (MIT data).</li>
<li>BloombergNEF projected li-ion would account for ~40% of datacenter UPS battery market by 2025.</li>
<li>VRLA still dominates retrofits and budget-constrained deployments where lifecycle cost analysis isn't done.</li>
<li>Lithium-ion safety standards: UL 1973 (cells), UL 9540 (energy storage systems), NFPA 855 (fire safety).</li>
</ul>
</div>

<!-- ============ 8. STS ============ -->
<h2 id=&quot;section-b-h2-08-8-static-transfer-switches-sts&quot;>8. Static Transfer Switches (STS)</h2>
<p>An STS sits between two redundant AC sources and the load. When the primary source fails or degrades, it switches to the alternate in 2-4 milliseconds, fast enough that the load never sees an interruption.</p>

<h3>8a. STS Mechanics</h3>
<ul>
<li><b>Switching element</b>: silicon-controlled rectifiers (SCRs / thyristors), one pair per phase, connected anti-parallel</li>
<li><b>Transfer time</b>: typically 2-4 ms (sub-cycle at 60 Hz)</li>
<li><b>Detection</b>: control logic monitors voltage, frequency, phase, total harmonic distortion (THD), and rate of change on both sources</li>
<li><b>Pole count</b>: 3-pole (shared neutral) or 4-pole (independent neutrals); 4-pole required when both sources are separately derived</li>
<li><b>Phase synchronization</b>: advanced STS use dynamic phase compensation to align the alternate source before transfer, eliminating inrush</li>
<li><b>Bypass</b>: maintenance bypass allows servicing the STS without dropping load</li>
</ul>

<h3>8b. STS vs ATS</h3>
<table>
<tr><th>Attribute</th><th>STS (static)</th><th>ATS (automatic, electromechanical)</th></tr>
<tr class=&quot;ups&quot;><td>Switching element</td><td>SCRs (no moving parts)</td><td>Mechanical contactor</td></tr>
<tr class=&quot;ups&quot;><td>Transfer time</td><td>2-4 ms</td><td>40-200 ms (open transition); slower for closed</td></tr>
<tr class=&quot;ups&quot;><td>Application</td><td>Critical IT load transfers</td><td>Utility-to-generator transfers; mechanical loads</td></tr>
<tr class=&quot;ups&quot;><td>Where used</td><td>PDU level, rack level, between UPS bus A and B</td><td>Main service entrance, mechanical equipment, lighting</td></tr>
<tr class=&quot;ups&quot;><td>Cost</td><td>Higher (solid-state)</td><td>Lower</td></tr>
</table>

<h3>8c. Common STS Deployment Points</h3>
<ul>
<li><b>Bus level</b>: between two UPS buses, sized in 400 A to 2,000 A frames at 208/480 V</li>
<li><b>PDU level</b>: feeding individual floor PDUs from A and B buses</li>
<li><b>Rack level (rack-mount STS, or RMSTS)</b>: 16 A to 160 A single-phase or 3-phase, mounted in the rack. Allows single-corded equipment to ride through bus loss</li>
</ul>

<!-- ============ 9. PDU ============ -->
<h2 id=&quot;section-b-h2-09-9-pdu-power-distribution-unit-layer&quot;>9. PDU (Power Distribution Unit) Layer</h2>
<p>&quot;PDU&quot; is one term that means several different things at different scales. From large floor-standing cabinets that step 480 V down to 208 V and break it into dozens of branch circuits, all the way to rack-mounted power strips with intelligent metering.</p>

<table>
<tr><th>Type</th><th>What it is</th><th>Typical rating</th><th>Notes</th></tr>
<tr class=&quot;pdu&quot;><td>Floor PDU (or PDC)</td><td>Floor-standing cabinet with a step-down transformer (480 to 208 V), main breaker, panelboards, branch breakers, and monitoring.</td><td>75 to 750 kVA</td><td>Distributes from main switchboard to rows of racks. Houses isolation transformer.</td></tr>
<tr class=&quot;pdu&quot;><td>Remote Power Panel (RPP)</td><td>Smaller distribution panel (no transformer), fed from a floor PDU or central transformer. Closer to the racks.</td><td>up to 168 circuits</td><td>Allows electrical expansion without expensive rework.</td></tr>
<tr class=&quot;pdu&quot;><td>Overhead busway</td><td>Rigid copper / aluminum busbar in a track, with plug-in tap-off boxes that connect to each rack. Modular and scalable.</td><td>225 A to 1,200 A typical, up to 6,000 A</td><td>Allows rack moves and adds without recabling. Increasingly common in AI deployments.</td></tr>
<tr class=&quot;pdu&quot;><td>Cable-based distribution</td><td>Conduit + cable from PDU/RPP to each rack receptacle.</td><td>varies</td><td>Lower upfront cost than busway; harder to reconfigure.</td></tr>
<tr class=&quot;pdu&quot;><td>Rack PDU (rPDU)</td><td>Power strip mounted vertically in the rack with multiple outlets. May include metering, switching, monitoring.</td><td>up to 32 A 3-phase per strip (60+ kW)</td><td>Last distribution stage before the server PSU.</td></tr>
</table>

<h3>9a. Rack PDU Intelligence Levels</h3>
<table>
<tr><th>Level</th><th>What it does</th></tr>
<tr class=&quot;pdu&quot;><td>Basic</td><td>Power strip with multiple outlets. No monitoring, no network.</td></tr>
<tr class=&quot;pdu&quot;><td>Metered (inlet)</td><td>Displays inlet current. Reports through Modbus, SNMP. No outlet-level data.</td></tr>
<tr class=&quot;pdu&quot;><td>Metered (per outlet)</td><td>Reports current and power on each outlet. Useful for chargeback and capacity planning.</td></tr>
<tr class=&quot;pdu&quot;><td>Switched</td><td>Each outlet can be remotely turned on/off. Enables remote reboot of equipment.</td></tr>
<tr class=&quot;pdu&quot;><td>Switched + metered (intelligent)</td><td>Full visibility and control. Integration with DCIM platforms.</td></tr>
<tr class=&quot;pdu&quot;><td>Plus environmental</td><td>Adds temperature, humidity, door contact, leak detect.</td></tr>
</table>

<!-- ============ 10. 800V DC ============ -->
<h2 id=&quot;section-b-h2-10-10-the-800v-dc-transition&quot;>10. The 800V DC Transition</h2>
<p>This is the largest architectural shift in this section. Two camps, same destination. NVIDIA proposes 800V monopolar (single-rail). The OCP Mt Diablo specification (Google, Meta, Microsoft) proposes plus/minus 400V bipolar, which is effectively 800V between rails but compatible with EV-class 400V components.</p>

<h3>10a. NVIDIA 800V vs OCP Mt Diablo</h3>
<table>
<tr><th>Attribute</th><th>NVIDIA 800V monopolar</th><th>OCP Mt Diablo (Diablo 400)</th></tr>
<tr class=&quot;dc800&quot;><td>Rail configuration</td><td>+800 V, single rail</td><td>+/-400 V, bipolar (3-wire: +400, 0, -400). Can also output 800 V 2-wire.</td></tr>
<tr class=&quot;dc800&quot;><td>Component supply chain</td><td>Purpose-built 800V class</td><td>Leverages mature 400V EV supply chain (Porsche Taycan, Hyundai E-GMP, BYD)</td></tr>
<tr class=&quot;dc800&quot;><td>Building infrastructure</td><td>Replaces AC distribution end-to-end. SST converts MV AC directly to 800V DC at facility level.</td><td>Hybrid: keeps existing 480 VAC backbone, adds a separate sidecar rack with rectifiers that output +/-400V to the compute racks.</td></tr>
<tr class=&quot;dc800&quot;><td>IT rack power range</td><td>1 MW+ target</td><td>100 kW to 1 MW</td></tr>
<tr class=&quot;dc800&quot;><td>Backers</td><td>NVIDIA + 20+ partners (CoreWeave, Lambda, Nebius, OCI, Together AI announced as adopters)</td><td>Google, Meta, Microsoft as original co-authors</td></tr>
<tr class=&quot;dc800&quot;><td>Timeline</td><td>Aligned with Vera Rubin (2027) and Kyber rack-scale</td><td>v0.5 (May 2025), v0.7 (March 2026), already entering deployment in 2025-2026 window</td></tr>
<tr class=&quot;dc800&quot;><td>Strategy</td><td>Architectural leap, end-to-end DC</td><td>Transitional / compatibility, EV-supply-chain leverage</td></tr>
</table>

<h3>10b. What 800V DC Changes in This Section</h3>
<ul>
<li><b>Compresses transformers</b>: SST replaces the 60 Hz unit substation transformer with a power-electronic stage. Saves volume and weight; reduces conversion stages.</li>
<li><b>Reduces or eliminates the 480 V switchboard tier</b>: in pure 800V DC, MV AC goes directly to 800 V DC. The 480 V AC bus disappears.</li>
<li><b>Replaces double-conversion UPS with DC-side battery integration</b>: at 800V DC, batteries can be tied directly to the DC bus through a bidirectional DC-DC converter. No more AC-to-DC-to-AC.</li>
<li><b>Adds DC-side protection challenges</b>: DC arcs do not self-extinguish at zero crossings, so fault clearing is harder. Hot-swap of boards on a live 800V bus requires new device classes (e.g. CoolSiC JFET).</li>
<li><b>Changes the PDU shape</b>: from AC distribution panels to DC busways and rectifier shelves (sidecar racks in Mt Diablo, fully integrated in NVIDIA architecture).</li>
</ul>

<h3>10c. Component Ecosystem (NVIDIA 800V partners)</h3>
<p>NVIDIA announced its official 800V DC ecosystem partners at OCP Global Summit October 2025. The silicon partner list spans 14 companies covering SiC MOSFETs, GaN FETs, multi-phase controllers, DrMOS, and adjacent power semi categories. The broader ecosystem adds power-system component, datacenter power-system, and interconnect vendors.</p>
<ul>
<li><b>Silicon providers (14)</b>: Analog Devices (ADI), Alpha &amp;amp; Omega Semiconductor (AOSL), Efficient Power Conversion (EPC, private), Infineon Technologies (IFX), Innoscience (Chinese), Monolithic Power Systems (MPWR), Navitas Semiconductor (NVTS), ON Semiconductor (ON), Power Integrations (POWI), Renesas Electronics (6723.T), Richtek Technology (Taiwanese, MediaTek subsidiary), ROHM Semiconductor (6963.T), STMicroelectronics (STM), Texas Instruments (TXN)</li>
<li><b>Power system components</b>: Delta Electronics (2308.TW), Flex (FLEX), Lead Wealth, LiteOn, Megmeet</li>
<li><b>Datacenter power systems</b>: ABB (ABBN.SW), Eaton (ETN), GE Vernova (GEV), Hitachi (6501.T), Mitsubishi Electric (6503.T), Schneider Electric (SU.PA), Siemens (SIE.DE), Vertiv (VRT)</li>
<li><b>Interconnect / cabling</b>: BizLink (Taiwanese 3665.TW), Heron (private)</li>
</ul>
<p class=&quot;ref&quot;>Note: categorization above groups partners by function for supply chain mapping consistency; the source disclosure (Baird webcast, May 2026) presents these in a slightly different organization.</p>

<div class=&quot;verify&quot;>
<b>Verified 800V DC timeline:</b>
<ul>
<li>OCP Mt Diablo / Diablo 400 spec v0.5.2 published May 2025; v0.7.0 March 2026.</li>
<li>Eaton released 800V DC reference architecture in October 2025.</li>
<li>Vertiv 800V DC product portfolio expected H2 2026 (central rectifiers, DC busway, rack-level DC-DC, DC-compatible backup).</li>
<li>NVIDIA Kyber rack scale system targeting mass production 2027 with Vera Rubin Ultra.</li>
<li>Delta debuted 800V DC &quot;AI Power Cube&quot; with NVIDIA for 1.1 MW racks.</li>
<li>UL 98B was extended to 2 kV (utility solar context) in July 2025, but native UL data-center 800V topology standards are still in active development.</li>
<li>OCP Diablo 400 spec defines output: +400 to common = +410V DC at no load, +400V DC +/-0.5% at full load. Mirror for negative rail. 800V derived from rail-to-rail.</li>
</ul>
</div>

<h3>10d. The Three-Wave 800V Architecture Transition (2026-2028)</h3>
<p>The 800V transition does not happen in one step. It unfolds across three NVIDIA platform generations, each of which changes a different conversion stage. Wave 1 (Vera Rubin, late 2026) changes the AC-DC conversion. Wave 2 (Vera Rubin Ultra / Kyber, mid 2027) moves DC-DC conversion inside the rack and introduces GaN. Wave 3 (Feynman, 2028) eliminates AC-DC inside the datacenter entirely via solid-state transformer. Each wave defines a different supply chain.</p>

<table>
<tr><th>Dimension</th><th>Wave 1 (Vera Rubin)</th><th>Wave 2 (Vera Rubin Ultra / Kyber)</th><th>Wave 3 (Feynman)</th></tr>
<tr><td><b>Timing</b></td><td>Late 2026 / early 2027</td><td>2H 2027</td><td>2028</td></tr>
<tr><td><b>Rack architecture</b></td><td>800V rack with 50V IT rack</td><td>800V-native server, megawatt racks</td><td>SST feeds 800V DC directly from MV grid</td></tr>
<tr><td><b>AC-DC conversion</b></td><td>Migrates from Si to 100% SiC; +50% content per rack</td><td>SiC (higher voltage)</td><td>Eliminated inside DC; PSUs disappear</td></tr>
<tr><td><b>DC-DC conversion</b></td><td>Silicon-based, PSU still on top of rack</td><td>Moves inside rack, directly above GPU; GaN appears for first time</td><td>100% GaN</td></tr>
<tr><td><b>SiC / GaN mix</b></td><td>SiC-only (in AC-DC stage)</td><td>SiC/GaN approximately 50/50</td><td>3.3 kV class SiC (for SST) + 100% GaN (DC-DC)</td></tr>
<tr><td><b>Conversion stages eliminated</b></td><td>1 AC stage out, 1 DC stage in; efficiency to ~90%</td><td>Significant simplification of intermediate stages</td><td>PSUs eliminated entirely; SST handles grid-to-800V; efficiency >90% (SST itself ~98%)</td></tr>
<tr><td><b>Material savings</b></td><td>Begins copper reduction</td><td>Continues</td><td>Hundreds of pounds of copper cable eliminated per DC; ~13x bus bar weight reduction</td></tr>
<tr><td><b>Supply universe</b></td><td>Established SiC suppliers + AC-DC PSU vendors (Delta, Flex)</td><td>SiC + GaN suppliers; DC-DC moves to multi-source</td><td><b>Very narrow</b>: only suppliers with ultra-high-voltage SiC (3.3 kV) + high-voltage GaN qualify. Wolfspeed (SiC only), Infineon, Navitas all have both classes; vertical GaN entrants locked out (2-3 years from commercialization, too late for 2028)</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters for supply chain mapping.</b> Each wave defines its own winning supplier set. The Wave 1 supply chain (SiC AC-DC) overlaps significantly with auto/industrial SiC suppliers. The Wave 2 supply chain (GaN DC-DC, inside-rack VRMs) overlaps with the OpenVReg ecosystem covered in Section D.3d. The Wave 3 supply chain (3.3 kV class SiC for SST + 100% GaN) is the narrowest: only suppliers with both ultra-high-voltage SiC and high-voltage GaN qualify. NVIDIA's published 800V ecosystem partner list (Section 10c above) reads differently when filtered by which wave each partner is positioned for.
</div>

<div class=&quot;verify&quot;>
<b>Vertical GaN timing note (May 2026):</b> Vertical GaN (the next-generation GaN device structure that would allow higher voltage capability at lower cost) is primarily still in the lab. Commercialization is estimated 2-3 years out, which is too late for Feynman (2028) qualification. This locks out potential late entrants from the Wave 3 supply universe.
</div>

<!-- ============ 11. TIER RATINGS ============ -->
<h2 id=&quot;section-b-h2-11-11-uptime-institute-tier-classification&quot;>11. Uptime Institute Tier Classification</h2>
<p>The Tier system rates the redundancy and fault tolerance of the entire facility, not just the power topology. But power topology is the dominant constraint. Higher tier means more parallel paths and more components.</p>

<table>
<tr><th>Tier</th><th>Topology</th><th>Annual uptime (target)</th><th>Downtime allowed</th><th>Notes</th></tr>
<tr class=&quot;tier&quot;><td>Tier I (Basic)</td><td>Single path power and cooling. No redundancy.</td><td>99.671%</td><td>~28.8 hours</td><td>Small business, testing labs. Cheapest.</td></tr>
<tr class=&quot;tier&quot;><td>Tier II (Redundant components)</td><td>Single path with some redundant components (N+1 in UPS, cooling).</td><td>99.741%</td><td>~22 hours</td><td>Improvement on Tier I but still requires shutdown for maintenance.</td></tr>
<tr class=&quot;tier&quot;><td>Tier III (Concurrently maintainable)</td><td>Multiple distribution paths, but only one active at a time. Any component can be serviced without dropping load.</td><td>99.982%</td><td>~1.6 hours</td><td>Most enterprise and colo facilities. N+1 throughout.</td></tr>
<tr class=&quot;tier&quot;><td>Tier IV (Fault tolerant)</td><td>Multiple active distribution paths. 2N or 2N+1. Survives both planned and unplanned single failures.</td><td>~99.995%</td><td>~26.3 minutes</td><td>Hyperscale, finance, defense, AI training. Every component duplicated.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Note on Uptime Institute Tiers.</b> Since 2009 the Tier spec has moved away from naming downtime targets and toward defining topology and functional outcomes (redundancy, concurrent maintainability, fault tolerance). The downtime numbers above are widely-cited approximations, not formal Uptime Institute specifications.
</div>

<h3>11a. Five Backup Power Architectures in Real-World Use</h3>
<p>The Tier I-IV framework above tells you the redundancy model and downtime tolerance. It does not tell you what specific equipment combinations are actually being deployed. Five distinct backup architectures exist in the field, with very different diesel content profiles. Four of the five retain meaningful diesel content; only one is fully diesel-free, and it has no confirmed real-world deployment.</p>

<table>
<tr><th>#</th><th>Architecture</th><th>Deployment Status</th><th>Diesel Content</th><th>Named Real-World Examples</th></tr>
<tr class=&quot;ups&quot;><td>1</td><td>Grid prime + diesel backup (traditional 2N)</td><td>Dominant</td><td>High</td><td>All hyperscale colo; most production cloud (AWS, Azure, GCP general workloads)</td></tr>
<tr class=&quot;ups&quot;><td>2</td><td>Onsite gas prime + BESS smoothing + diesel backup</td><td>Dominant (emerging)</td><td>High</td><td><b>xAI Colossus</b> (Memphis), <b>Vantage</b>, <b>Voltagrid</b>, <b>Meta New Albany</b></td></tr>
<tr class=&quot;ups&quot;><td>3</td><td>Onsite gas prime + BESS smoothing + minimal diesel</td><td>Edge cases (mostly AI training)</td><td>Medium</td><td><b>Joule / CAT Utah</b></td></tr>
<tr class=&quot;ups&quot;><td>4</td><td>Grid prime + gas turbine backup (no diesel farm)</td><td>Emerging</td><td>Medium</td><td><b>Crusoe Abilene Stargate 1</b></td></tr>
<tr class=&quot;ups&quot;><td>5</td><td>Pure dual-fuel turbines + BESS (no diesel of any kind)</td><td>Theoretical only</td><td>None</td><td>No confirmed implementation</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why the &quot;diesel killer&quot; architecture (5) rarely gets built.</b> BESS supersizing math: a BESS capable of covering the gas-to-diesel fuel transfer at full load (several minutes of switching lag) plus 800V smoothing pushes capital cost above $2 million per MW. That is roughly 2x a diesel backup solution at the same MW. An 8-hour outage covered entirely by battery would cost 4 to 6 times the capex of an equivalent diesel genset solution. The math gets worse, not better, as outage duration extends.
</div>

<table>
<tr><th>Tier</th><th>Typical Operator Mix</th><th>Genset Implications</th></tr>
<tr class=&quot;tier&quot;><td>Tier IV</td><td>Colo (Equinix, Digital Realty), Financial Services, Healthcare, Government</td><td>Genset content per IT MW is high. Full 2N with diesel plus UPS remains the default. Cost of downtime: loss of life (government/healthcare) or millions per minute (finance). Tier IV is a non-optional regulatory ceiling, not a cost-benefit calculation.</td></tr>
<tr class=&quot;tier&quot;><td>Tier III</td><td>Most public cloud and hyperscale (AWS et al.) general workloads</td><td>Genset content lower but still required for audit / insurance risk mitigation.</td></tr>
<tr class=&quot;tier&quot;><td>Tier I and II</td><td>AI training facilities (almost universally not pursuing Tier IV certification)</td><td>Training workloads are checkpoint-tolerant. Downtime measured in lost training hours, not dollars or safety. This is the only tier where genset displacement is theoretically viable.</td></tr>
</table>

<h3>11b. EPA &quot;Emergency Standby&quot; Permit Bucket: Why Diesel Stays</h3>
<p>Under EPA classification, diesel gensets installed for emergency standby use are granted a permit bucket allowing up to <b>100 hours per year</b> of non-emergency runtime (testing, peak shaving, demand response) without triggering a continuous-operation air permit. Reclassifying the same MW capacity into a dual-fuel turbine pulls it into a different regulatory regime with substantially more restrictive permitting requirements. For Tier III/IV operators, this regulatory boundary is one of the dominant reasons diesel genset content has not eroded despite repeated narrative shifts predicting it would.</p>

<div class=&quot;callout&quot;>
<b>Regulatory framing matters as much as technology.</b> &quot;Sometimes avoiding paperwork is as important as being able to build the data center itself.&quot; A 50 MW dual-fuel turbine and a parallel array of 25x 2 MW diesel gensets can deliver the same backup capacity, but the diesel array fits inside Emergency Standby permitting while the turbine does not. For sites where speed-to-permit is the binding constraint (most hyperscale builds in the US), diesel content is structurally protected by this regulatory boundary independent of any technology comparison.
</div>

<!-- ============ 12. PHYSICS BOTTLENECK ============ -->
<h2 id=&quot;section-b-h2-12-12-the-1-mw-rack-copper-problem-why-800v&quot;>12. The 1 MW Rack Copper Problem (Why 800V Is Forced)</h2>
<p>Power is voltage times current. If voltage stays at 54 V and rack power rises to 1 MW, the current rises to ~18,500 A. Resistive loss scales as the square of current. Copper cross-section must grow proportionally to keep losses manageable.</p>

<table>
<tr><th>Rack power</th><th>Voltage</th><th>Current</th><th>Approx copper busbar</th></tr>
<tr class=&quot;dc800&quot;><td>~50 kW (Hopper-era)</td><td>54 V DC</td><td>~925 A</td><td>~10 kg</td></tr>
<tr class=&quot;dc800&quot;><td>~140 kW (GB300 / Blackwell Ultra)</td><td>54 V DC</td><td>~2,600 A</td><td>~30 kg</td></tr>
<tr class=&quot;dc800&quot;><td>~600 kW (Rubin Ultra Kyber, 2027)</td><td>54 V DC</td><td>~11,100 A</td><td>~125 kg</td></tr>
<tr class=&quot;dc800&quot;><td>1 MW (Feynman class, 2028)</td><td>54 V DC</td><td>~18,500 A</td><td>~200 kg</td></tr>
<tr class=&quot;dc800&quot;><td>1 MW</td><td>800 V DC</td><td>~1,250 A</td><td>~14 kg</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>NVIDIA technical blog, May 2025:</b> &quot;Delivering 1 MW to a rack at 54 VDC requires up to 200 kg of copper busbar. At 1 GW data center scale, the racks alone would require up to 200,000 kg of copper busbar. Existing power distribution technology is not sustainable for the gigawatt-scale data center era.&quot;
</div>

<!-- ============ 13. GENERATORS ============ -->
<h2 id=&quot;section-b-h2-13-13-backup-generation&quot;>13. Backup Generation</h2>
<p>Generators sit just outside the LV switchboard. They start within 10 seconds of a utility loss and assume the load until utility returns. Increasingly, &quot;backup&quot; is being replaced or supplemented with primary on-site generation (covered in Section A).</p>

<table>
<tr><th>Type</th><th>How it works</th><th>Notes</th></tr>
<tr class=&quot;ups&quot;><td>Diesel reciprocating engine</td><td>Diesel engine drives synchronous generator. Typically 1 to 4 MW per unit, paralleled to reach campus size.</td><td>Standard for 50+ years. Tier 4 emissions compliant for modern installs. On-site fuel storage of 24-72 hours.</td></tr>
<tr class=&quot;ups&quot;><td>Gas reciprocating engine</td><td>Same architecture but burns natural gas. Lower NOx. Requires gas supply (less storable than diesel).</td><td>Increasingly common where gas pipelines exist; bridges to behind-the-meter primary use.</td></tr>
<tr class=&quot;ups&quot;><td>Aero-derivative gas turbine (small)</td><td>Aircraft-derived turbines. Fast start. 1 to 60 MW per unit.</td><td>Used as either backup or bridge primary. Trinity, Stargate, and similar AI campuses use these as primary.</td></tr>
<tr class=&quot;ups&quot;><td>Fuel cells</td><td>SOFC or PEM. Already covered in Section A as primary. Functions as backup too.</td><td>Native DC output aligns with 800V DC architectures.</td></tr>
<tr class=&quot;ups&quot;><td>Battery energy storage (BESS)</td><td>Large lithium banks (MWh class) for short-duration ride-through and peak shaving.</td><td>Sometimes replaces UPS batteries and bridges to generator start.</td></tr>
</table>

<h3>13a. HVO Renewable Diesel: Why Emissions Pressure Does Not Eliminate Gensets</h3>
<p>The popular narrative says rising emissions pressure on data center diesel gensets will force a transition to battery-only or gas-only backup. The actual industry response is different: switching the fuel inside the existing diesel genset, not switching the equipment. HVO (Hydrotreated Vegetable Oil) renewable diesel is a drop-in replacement that requires no engine modifications and delivers 85-90% lifecycle CO2 reduction. Caterpillar has been running HVO at Microsoft Azure data centers in Sweden, where cold-flow performance also matters.</p>

<table>
<tr><th>Dimension</th><th>Petroleum Diesel</th><th>Biodiesel (B100)</th><th>HVO Renewable Diesel</th><th>Notes</th></tr>
<tr class=&quot;ups&quot;><td>Lifecycle CO2</td><td>Baseline</td><td>-74%</td><td>-85% to -90%</td><td>Headline sustainability win for HVO</td></tr>
<tr class=&quot;ups&quot;><td>NOx (engine-out)</td><td>Baseline</td><td>Slightly higher</td><td>Similar to diesel</td><td>All compliant after SCR</td></tr>
<tr class=&quot;ups&quot;><td>Particulates / soot</td><td>Baseline</td><td>Lower</td><td>Substantially lower</td><td>Lower visible smoke</td></tr>
<tr class=&quot;ups&quot;><td>Shelf life</td><td>~1 year</td><td>6-12 months</td><td><b>Up to 10 years</b></td><td><b>10x advantage for HVO</b>; matters for data center reserve fuel</td></tr>
<tr class=&quot;ups&quot;><td>Cold flow (gel point)</td><td>Down to ~-7°C</td><td>Gels at higher temps</td><td>Down to -32°C</td><td>Critical for cold-climate sites (Nordic, Canada)</td></tr>
<tr class=&quot;ups&quot;><td>Engine compatibility</td><td>OK</td><td>B100 may degrade seals</td><td><b>Drop-in; no engine mods</b></td><td><b>Zero capex to switch</b></td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters for the supply chain map.</b> HVO decouples the &quot;diesel ESG problem&quot; from the diesel genset equipment thesis entirely. The genset OEMs (Caterpillar, Cummins, Kohler, MTU) do not need to redesign equipment; the fuel supply chain (biodiesel refiners, renewable diesel producers like Neste, Diamond Green Diesel, Phillips 66) becomes the new bottleneck. Microsoft Azure Sweden is a verified deployment. This is also why the Tier III/IV genset content per IT MW is structurally durable rather than at-risk: the emissions problem has a fuel-side solution, not an equipment-side solution.
</div>

<!-- ============ 14. SUMMARY ============ -->
<h2 id=&quot;section-b-h2-14-14-section-b-in-numbers&quot;>14. Section B in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>Typical MV voltage at campus entry</td><td>13.8 kV (US standard), 34.5 kV (large hyperscale)</td><td>From utility substation</td></tr>
<tr class=&quot;data&quot;><td>Unit substation transformer size</td><td>1,500 to 3,000 kVA</td><td>13.8 kV primary, 480 V secondary</td></tr>
<tr class=&quot;data&quot;><td>Modern UPS efficiency (online double conversion)</td><td>~96-97% (SiC-based: ~98%)</td><td>2026 state of the art</td></tr>
<tr class=&quot;data&quot;><td>UPS efficiency in eco mode</td><td>>98%, often 99%+</td><td>At the cost of some power quality conditioning</td></tr>
<tr class=&quot;data&quot;><td>STS transfer time</td><td>2-4 ms (sub-cycle at 60 Hz)</td><td>SCR-based</td></tr>
<tr class=&quot;data&quot;><td>Li-ion vs VRLA design life</td><td>10-15 yr vs 3-5 yr</td><td>~3-4x</td></tr>
<tr class=&quot;data&quot;><td>Li-ion footprint vs VRLA</td><td>50-80% less floor space</td><td>Also 60-80% lighter</td></tr>
<tr class=&quot;data&quot;><td>Modern AI rack power (Vera Rubin NVL72)</td><td>~220 to 250 kW</td><td>2026 platform</td></tr>
<tr class=&quot;data&quot;><td>Target rack power (Rubin Ultra Kyber, 2027)</td><td>~600 kW</td><td>NVIDIA roadmap</td></tr>
<tr class=&quot;data&quot;><td>Target rack power (Feynman, 2028)</td><td>~1 MW</td><td>NVIDIA roadmap</td></tr>
<tr class=&quot;data&quot;><td>Copper busbar at 1 MW, 54 V DC</td><td>~200 kg per rack</td><td>NVIDIA May 2025 technical blog</td></tr>
<tr class=&quot;data&quot;><td>Copper busbar at 1 MW, 800 V DC</td><td>~14 kg per rack</td><td>Same power, 14x less current</td></tr>
<tr class=&quot;data&quot;><td>End-to-end efficiency gain, 800V vs 48V</td><td>~3-5 percentage points</td><td>NVIDIA / OCP claims</td></tr>
<tr class=&quot;data&quot;><td>OCP Diablo 400 spec versions</td><td>v0.5 (May 2025), v0.7 (March 2026)</td><td>Under active revision</td></tr>
<tr class=&quot;data&quot;><td>Hyperscaler ASIC adopters of NVIDIA 800V</td><td>CoreWeave, Lambda, Nebius, OCI, Together AI (announced)</td><td>20+ partners total per NVIDIA</td></tr>
</table>

<!-- ============ 15. DRILL DOWN ============ -->
<h2 id=&quot;section-b-h2-15-15-drill-downs-inside-section-b&quot;>15. Drill-Downs Inside Section B</h2>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b1-mv-distribution-architecture-deep-dive&quot;><summary>B1. MV Distribution Architecture Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Radial, primary selective, secondary selective, primary-secondary selective, spot network</li>
<li>Tie breaker schemes, fault isolation logic</li>
<li>Bus differential protection, transformer differential, breaker failure</li>
<li>Coordination studies, protective device curves</li>
<li>Arc-flash hazard analysis and PPE category mapping</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b2-mv-switchgear-deep-dive&quot;><summary>B2. MV Switchgear Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Metal-clad vs metal-enclosed vs pad-mounted construction</li>
<li>Vacuum interrupter physics (arc plasma, chop current, restrike)</li>
<li>SF6 alternatives: g3, AirPlus, dry air, solid dielectric</li>
<li>Arc-resistant classifications (Type 2B, 2C)</li>
<li>ANSI C37.20.2 vs IEC 62271 standards</li>
<li>Drawout mechanisms, racking, interlocks</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b3-ups-topology-mechanics&quot;><summary>B3. UPS Topology Mechanics</summary><div class=&quot;drill-body&quot;><ul>
<li>Rectifier topologies (12-pulse, IGBT, SiC, Vienna)</li>
<li>Inverter PWM, output filtering, voltage regulation</li>
<li>DC bus voltage choices (~600 to 800 V) and battery integration</li>
<li>Eco-mode transfer detection and timing</li>
<li>Modular UPS architecture (hot-swap modules, scalable kW per module)</li>
<li>Rotary UPS (DRUPS) and flywheel architectures</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b4-battery-energy-storage-deep-dive&quot;><summary>B4. Battery Energy Storage Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>LFP, NMC, LTO chemistry trade-offs</li>
<li>Cell, module, rack, string, system hierarchy</li>
<li>Battery management system (BMS) functions</li>
<li>Safety: thermal runaway propagation, fire suppression (Novec, water mist)</li>
<li>UL 1973, UL 9540, NFPA 855 standards</li>
<li>Second-life and recycling chemistries</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b5-pdu-and-busway-architecture&quot;><summary>B5. PDU and Busway Architecture</summary><div class=&quot;drill-body&quot;><ul>
<li>Floor PDU internals: K-rated transformer, panelboards, monitoring</li>
<li>Overhead busway: track design, tap-off boxes, current ratings, derating</li>
<li>Rack PDU intelligence levels and DCIM integration</li>
<li>208 V vs 415 V (single-phase) outlet voltage choice and impact on server PSU efficiency</li>
<li>NEMA / IEC connector landscape (L21-30, IEC 60309, Saf-D-Grid for HVDC)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b6-static-transfer-switch-deep-dive&quot;><summary>B6. Static Transfer Switch Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>SCR physics, gate drive, snubber design</li>
<li>Phase synchronization and dynamic phase compensation</li>
<li>3-pole vs 4-pole neutral handling</li>
<li>Rack-mount STS for single-corded loads</li>
<li>STS vs ATS use case decision tree</li>
<li>Maintenance bypass design</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b7-800v-dc-transition-cross-cuts-with-section-c&quot;><summary>B7. 800V DC Transition (Cross-Cuts with Section C)</summary><div class=&quot;drill-body&quot;><ul>
<li>NVIDIA monopolar vs OCP bipolar architectures, side-by-side</li>
<li>SST integration with the MV substation tier (links to Section A)</li>
<li>DC arc fault detection and clearing</li>
<li>Hot-swap at 800V (CoolSiC JFET)</li>
<li>Standards gap: UL 98B coverage, IEC 61643, NEC 706 (energy storage)</li>
<li>Stranded capex risk for existing 480 V infrastructure</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b8-redundancy-schemes-and-tier-mapping&quot;><summary>B8. Redundancy Schemes and Tier Mapping</summary><div class=&quot;drill-body&quot;><ul>
<li>N, N+1, 2N, 2N+1, distributed redundant, isolated redundant</li>
<li>How A/B paths thread from substation through switchboard, UPS, STS, PDU, to dual-corded servers</li>
<li>Cross-tie scenarios and reliability math (MTBF, MTTR, availability)</li>
<li>Tier certification process and operational gaps</li>
<li>TIA-942 standard (the alternative spec)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b9-backup-generation-and-paralleling&quot;><summary>B9. Backup Generation and Paralleling</summary><div class=&quot;drill-body&quot;><ul>
<li>Diesel vs gas vs aero-derivative</li>
<li>Engine controls, governor, voltage regulator</li>
<li>Paralleling switchgear (sync check, dead-bus close)</li>
<li>Tier 4 emissions, SCR, DEF</li>
<li>Fuel storage (above-ground vs underground), 24/48/72 hour runtime</li>
<li>Generator-paralleled microgrid operation</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-b-drill-b10-standards-bodies-and-codes&quot;><summary>B10. Standards Bodies and Codes</summary><div class=&quot;drill-body&quot;><ul>
<li>ANSI/IEEE C37 (switchgear), C57 (transformers)</li>
<li>UL 1066, UL 489, UL 891, UL 1008, UL 1973, UL 9540</li>
<li>NEC (NFPA 70), NFPA 75 (IT facilities), NFPA 855 (energy storage)</li>
<li>OCP Diablo 400, OCP ORv3, ORW (Open Rack Wide)</li>
<li>Uptime Institute Tier Standard; TIA-942</li>
<li>IEC 61439 (LV assemblies), IEC 62271 (HV/MV)</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Damnang, Nutty essays on AI Power Crisis Parts 1-4, the AI Datacenter Power Investment Map, Who Owns the First 1 Meter, Google's AI Infrastructure Layer Map). Cross-verified May 2026 against Open Compute Project Diablo 400 specifications v0.5 (May 2025) and v0.7 (March 2026); NVIDIA technical blog on 800 VDC architecture (May 2025, January 2026); Schneider Electric, Eaton, Vertiv, Delta, Mitsubishi Electric, Legrand technical documentation; Wood Mackenzie 2025 surveys; Uptime Institute Tier Standard; ANSI/IEEE C37.20.2; published industry coverage of OCP Global Summit 2025 and GTC 2026.</div></details></div></details>
</section>

<section id=&quot;section-c&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section C: The 800V DC Transition (End-to-End)</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>The architectural transition that is rewriting Sections A, B, and every layer below. Why it is happening, what stages it collapses, the two competing standards, the new protection problem, the supply chain it inherits from EVs, and the timeline. Cross-verified May 2026.</p>

<!-- ============ 1. WHY ============ -->
<h2 id=&quot;section-c-h2-01-1-why-800v-dc-is-happening&quot;>1. Why 800V DC Is Happening</h2>
<p>The trigger is not philosophy or efficiency engineering. It is arithmetic and copper. Rack power is growing roughly an order of magnitude across one GPU generation cycle. The old voltages cannot carry it.</p>

<h3>1a. The Arithmetic: P = V × I</h3>
<p>Power equals voltage times current. If the load needs 1 megawatt and you hold voltage at 54 volts, the current rises to roughly 18,500 amps. Resistive loss scales as the square of current. Copper cross-section must grow proportionally. At a certain point, conductors stop looking like components and start looking like structural elements of the building.</p>

<table>
<tr><th>Rack power</th><th>Voltage</th><th>Current</th><th>What it implies</th></tr>
<tr class=&quot;why&quot;><td>~50 kW (Hopper era)</td><td>54 V DC</td><td>~925 A</td><td>Normal busbar, fits in standard rack</td></tr>
<tr class=&quot;why&quot;><td>~140 kW (GB300 / Blackwell Ultra)</td><td>54 V DC</td><td>~2,600 A</td><td>Heavy copper, liquid cooling becomes mandatory</td></tr>
<tr class=&quot;why&quot;><td>~600 kW (Rubin Ultra Kyber, 2027)</td><td>54 V DC</td><td>~11,100 A</td><td>~125 kg of busbar per rack, physically impractical</td></tr>
<tr class=&quot;why&quot;><td>1 MW (Feynman class, 2028)</td><td>54 V DC</td><td>~18,500 A</td><td>~200 kg of busbar per rack. ~200,000 kg per GW.</td></tr>
<tr class=&quot;why&quot;><td>1 MW</td><td>800 V DC</td><td>~1,250 A</td><td>~14 kg of busbar per rack. ~14x less current.</td></tr>
</table>

<h3>1b. The Parasitic Energy Problem</h3>
<p>Every conversion stage dissipates energy as heat. According to NVIDIA's own analysis, roughly 30% of facility power is lost before reaching the GPU.</p>

<table>
<tr><th>Stage</th><th>Approx loss</th><th>Notes</th></tr>
<tr class=&quot;why&quot;><td>Transmission and substation</td><td>~5%</td><td>HV step-down, MV distribution</td></tr>
<tr class=&quot;why&quot;><td>UPS (AC -> DC -> AC double conversion)</td><td>~4-6%</td><td>Biggest single-stage complexity point</td></tr>
<tr class=&quot;why&quot;><td>PDU (AC distribution to rack)</td><td>~1-2%</td><td>I-squared-R in copper</td></tr>
<tr class=&quot;why&quot;><td>Server PSU (AC -> DC at the rack)</td><td>~3-6%</td><td>Removed entirely under 800V DC</td></tr>
<tr class=&quot;why&quot;><td>VRM (intermediate bus to chip rail)</td><td>~8-10%</td><td>The last 1 cm. Cannot be eliminated, only shortened.</td></tr>
<tr class=&quot;why&quot;><td>PDN, package bumps, cooling overhead</td><td>~10-20%</td><td>Cooling tax + I-squared-R in interconnect</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>At a 1 GW campus, 30% loss equals 300 MW.</b> That is the size of a small power plant, dissipated as heat. The heat then needs cooling, which needs more power. Loss compounds. 800V DC plus end-to-end DC architecture is the industry's response to a problem that gets worse with every GPU generation, not better.
</div>

<!-- ============ 2. MAP / THREE PATHS ============ -->
<h2 id=&quot;section-c-h2-02-2-three-paths-to-the-same-endpoint&quot;>2. Three Paths to the Same Endpoint</h2>
<p>The industry is not unified on how to get to 800V DC. There are three live paths. Conventional AC (still deployed today), OCP Mt Diablo bipolar sidecar (deploying 2025-2026), and NVIDIA monopolar SST-based (ramping 2027+).</p>

<svg viewBox=&quot;0 0 1200 620&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <defs>
    <marker id=&quot;ac1&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
    <marker id=&quot;dc1&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#7a3a7a&quot;/></marker>
    <marker id=&quot;sst1&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#2a5d8f&quot;/></marker>
  </defs>

  <!-- Title -->
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;13&quot;>Path 1: Conventional AC (5+ stages, deployed today)</text>

  <rect x=&quot;20&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;77&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>MV AC</text>
  <text x=&quot;77&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>13.8 kV</text>

  <rect x=&quot;155&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;212&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>50/60Hz xfmr</text>
  <text x=&quot;212&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>to 480 V AC</text>

  <rect x=&quot;290&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;347&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>UPS</text>
  <text x=&quot;347&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>AC-DC-AC</text>

  <rect x=&quot;425&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;482&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>PDU</text>
  <text x=&quot;482&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>AC distribution</text>

  <rect x=&quot;560&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#fce0d6&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;617&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>Server PSU</text>
  <text x=&quot;617&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>AC -&amp;gt; 48 V DC</text>

  <rect x=&quot;695&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;752&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>Rack busbar</text>
  <text x=&quot;752&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>48 / 54 V DC</text>

  <rect x=&quot;830&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#dcedda&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;887&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot;>VRM</text>
  <text x=&quot;887&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>to ~0.7 V</text>

  <rect x=&quot;965&quot; y=&quot;40&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1022&quot; y=&quot;58&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>GPU</text>
  <text x=&quot;1022&quot; y=&quot;74&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>0.65 V</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;135&quot; y1=&quot;65&quot; x2=&quot;155&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
    <line x1=&quot;270&quot; y1=&quot;65&quot; x2=&quot;290&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
    <line x1=&quot;405&quot; y1=&quot;65&quot; x2=&quot;425&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
    <line x1=&quot;540&quot; y1=&quot;65&quot; x2=&quot;560&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
    <line x1=&quot;675&quot; y1=&quot;65&quot; x2=&quot;695&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
    <line x1=&quot;810&quot; y1=&quot;65&quot; x2=&quot;830&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
    <line x1=&quot;945&quot; y1=&quot;65&quot; x2=&quot;965&quot; y2=&quot;65&quot; marker-end=&quot;url(#ac1)&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;115&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Cumulative efficiency ~70%. Total losses 30%. Every box is a conversion + a failure point + heat.</text>

  <!-- Path 2 -->
  <text x=&quot;14&quot; y=&quot;155&quot; font-weight=&quot;bold&quot; font-size=&quot;13&quot; fill=&quot;#7a3a7a&quot;>Path 2: OCP Mt Diablo (Diablo 400) bipolar sidecar (deploying 2025-2026)</text>

  <rect x=&quot;20&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;77&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>MV AC</text>
  <text x=&quot;77&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>13.8 kV (kept)</text>

  <rect x=&quot;155&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;212&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>50/60Hz xfmr</text>
  <text x=&quot;212&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>to 480 V AC (kept)</text>

  <rect x=&quot;290&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;347&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>Sidecar AC-DC</text>
  <text x=&quot;347&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>480 VAC -&amp;gt; +/-400 VDC</text>

  <rect x=&quot;425&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;482&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>DC busway</text>
  <text x=&quot;482&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>+/-400 V (or 800 V)</text>

  <rect x=&quot;560&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#f0d6f0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;617&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>Rack DC-DC</text>
  <text x=&quot;617&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>+/-400V -&amp;gt; 48 V</text>

  <rect x=&quot;695&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#dcedda&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;752&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>Rack busbar</text>
  <text x=&quot;752&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>48 / 54 V DC</text>

  <rect x=&quot;830&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#dcedda&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;887&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot;>VRM</text>
  <text x=&quot;887&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>to ~0.7 V</text>

  <rect x=&quot;965&quot; y=&quot;175&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;1022&quot; y=&quot;193&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>GPU</text>
  <text x=&quot;1022&quot; y=&quot;209&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>0.65 V</text>

  <g stroke=&quot;#7a3a7a&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;135&quot; y1=&quot;200&quot; x2=&quot;155&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
    <line x1=&quot;270&quot; y1=&quot;200&quot; x2=&quot;290&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
    <line x1=&quot;405&quot; y1=&quot;200&quot; x2=&quot;425&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
    <line x1=&quot;540&quot; y1=&quot;200&quot; x2=&quot;560&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
    <line x1=&quot;675&quot; y1=&quot;200&quot; x2=&quot;695&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
    <line x1=&quot;810&quot; y1=&quot;200&quot; x2=&quot;830&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
    <line x1=&quot;945&quot; y1=&quot;200&quot; x2=&quot;965&quot; y2=&quot;200&quot; marker-end=&quot;url(#dc1)&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;250&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#7a3a7a&quot;>+3% efficiency / +35% capacity vs baseline. Keeps 480 VAC backbone. Sidecar rack adjacent to compute rack.</text>
  <text x=&quot;14&quot; y=&quot;266&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#7a3a7a&quot;>Inherits EV 400V supply chain (Porsche, Hyundai, BYD). Lower stranded capex risk. Co-authors: Google, Meta, Microsoft.</text>

  <!-- Path 3 -->
  <text x=&quot;14&quot; y=&quot;305&quot; font-weight=&quot;bold&quot; font-size=&quot;13&quot; fill=&quot;#2a5d8f&quot;>Path 3: NVIDIA monopolar 800V with SST (ramping 2027+)</text>

  <rect x=&quot;20&quot; y=&quot;325&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#d6e5f2&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;77&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot;>MV AC</text>
  <text x=&quot;77&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>13.8 / 34.5 kV</text>

  <rect x=&quot;155&quot; y=&quot;325&quot; width=&quot;180&quot; height=&quot;50&quot; fill=&quot;#cce3f5&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;245&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Solid-State Transformer</text>
  <text x=&quot;245&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>MV AC direct to 800 V DC</text>

  <rect x=&quot;355&quot; y=&quot;325&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#cce3f5&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;412&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot;>DC busway</text>
  <text x=&quot;412&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>800 V monopolar</text>

  <rect x=&quot;490&quot; y=&quot;325&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#cce3f5&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;570&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot;>Rack 64:1 LLC DC-DC</text>
  <text x=&quot;570&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>800 V -&amp;gt; ~12 V (or 50 V intermediate)</text>

  <rect x=&quot;670&quot; y=&quot;325&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#dcedda&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;727&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot;>Rack busbar</text>
  <text x=&quot;727&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>50 V (transition)</text>

  <rect x=&quot;805&quot; y=&quot;325&quot; width=&quot;115&quot; height=&quot;50&quot; fill=&quot;#dcedda&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;862&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot;>VRM</text>
  <text x=&quot;862&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>to ~0.7 V</text>

  <rect x=&quot;940&quot; y=&quot;325&quot; width=&quot;140&quot; height=&quot;50&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;1010&quot; y=&quot;343&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>GPU</text>
  <text x=&quot;1010&quot; y=&quot;359&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>0.65 V (1MW rack)</text>

  <g stroke=&quot;#2a5d8f&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;135&quot; y1=&quot;350&quot; x2=&quot;155&quot; y2=&quot;350&quot; marker-end=&quot;url(#sst1)&quot;/>
    <line x1=&quot;335&quot; y1=&quot;350&quot; x2=&quot;355&quot; y2=&quot;350&quot; marker-end=&quot;url(#sst1)&quot;/>
    <line x1=&quot;470&quot; y1=&quot;350&quot; x2=&quot;490&quot; y2=&quot;350&quot; marker-end=&quot;url(#sst1)&quot;/>
    <line x1=&quot;650&quot; y1=&quot;350&quot; x2=&quot;670&quot; y2=&quot;350&quot; marker-end=&quot;url(#sst1)&quot;/>
    <line x1=&quot;785&quot; y1=&quot;350&quot; x2=&quot;805&quot; y2=&quot;350&quot; marker-end=&quot;url(#sst1)&quot;/>
    <line x1=&quot;920&quot; y1=&quot;350&quot; x2=&quot;940&quot; y2=&quot;350&quot; marker-end=&quot;url(#sst1)&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;400&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#2a5d8f&quot;>+5% efficiency / -45% copper / -70% maintenance / -30% TCO vs 48V/480V baseline (NVIDIA claims).</text>
  <text x=&quot;14&quot; y=&quot;416&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#2a5d8f&quot;>Skipped stages: 60 Hz transformer, 480 V switchboard, AC UPS, AC PDU, server-level PSU. Replaced by SST + in-rack DC-DC.</text>

  <!-- Stages summary -->
  <line x1=&quot;20&quot; y1=&quot;445&quot; x2=&quot;1180&quot; y2=&quot;445&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;6,4&quot;/>

  <text x=&quot;14&quot; y=&quot;470&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>What disappears, layer by layer, from Path 1 to Path 3:</text>

  <rect x=&quot;20&quot; y=&quot;485&quot; width=&quot;220&quot; height=&quot;120&quot; fill=&quot;#f5f0f0&quot; stroke=&quot;#876&quot;/>
  <text x=&quot;130&quot; y=&quot;505&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Path 1 (today)</text>
  <text x=&quot;30&quot; y=&quot;525&quot; font-size=&quot;10&quot;>MV AC at entry</text>
  <text x=&quot;30&quot; y=&quot;540&quot; font-size=&quot;10&quot;>60 Hz step-down xfmr</text>
  <text x=&quot;30&quot; y=&quot;555&quot; font-size=&quot;10&quot;>480 V AC switchboard</text>
  <text x=&quot;30&quot; y=&quot;570&quot; font-size=&quot;10&quot;>AC UPS (double conv.)</text>
  <text x=&quot;30&quot; y=&quot;585&quot; font-size=&quot;10&quot;>AC PDU</text>
  <text x=&quot;30&quot; y=&quot;600&quot; font-size=&quot;10&quot;>Server AC-DC PSU</text>

  <rect x=&quot;260&quot; y=&quot;485&quot; width=&quot;220&quot; height=&quot;120&quot; fill=&quot;#f4eaf0&quot; stroke=&quot;#7a3a7a&quot;/>
  <text x=&quot;370&quot; y=&quot;505&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; fill=&quot;#7a3a7a&quot;>Path 2 (OCP Mt Diablo)</text>
  <text x=&quot;270&quot; y=&quot;525&quot; font-size=&quot;10&quot;>MV AC at entry</text>
  <text x=&quot;270&quot; y=&quot;540&quot; font-size=&quot;10&quot;>60 Hz step-down xfmr (kept)</text>
  <text x=&quot;270&quot; y=&quot;555&quot; font-size=&quot;10&quot;>480 V AC backbone (kept)</text>
  <text x=&quot;270&quot; y=&quot;570&quot; font-size=&quot;10&quot;>Sidecar AC-DC rack (new)</text>
  <text x=&quot;270&quot; y=&quot;585&quot; font-size=&quot;10&quot;>+/-400 V DC busway (new)</text>
  <text x=&quot;270&quot; y=&quot;600&quot; font-size=&quot;10&quot;>Removes server PSU AC-DC</text>

  <rect x=&quot;500&quot; y=&quot;485&quot; width=&quot;220&quot; height=&quot;120&quot; fill=&quot;#e8f0fa&quot; stroke=&quot;#2a5d8f&quot;/>
  <text x=&quot;610&quot; y=&quot;505&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot; fill=&quot;#2a5d8f&quot;>Path 3 (NVIDIA SST)</text>
  <text x=&quot;510&quot; y=&quot;525&quot; font-size=&quot;10&quot;>MV AC at entry (kept)</text>
  <text x=&quot;510&quot; y=&quot;540&quot; font-size=&quot;10&quot;>SST replaces 60 Hz xfmr</text>
  <text x=&quot;510&quot; y=&quot;555&quot; font-size=&quot;10&quot;>No 480 V switchboard</text>
  <text x=&quot;510&quot; y=&quot;570&quot; font-size=&quot;10&quot;>DC-side UPS (BBU)</text>
  <text x=&quot;510&quot; y=&quot;585&quot; font-size=&quot;10&quot;>DC busway 800 V (new)</text>
  <text x=&quot;510&quot; y=&quot;600&quot; font-size=&quot;10&quot;>No server AC-DC PSU</text>

  <rect x=&quot;740&quot; y=&quot;485&quot; width=&quot;440&quot; height=&quot;120&quot; fill=&quot;#fffce6&quot; stroke=&quot;#876&quot;/>
  <text x=&quot;960&quot; y=&quot;505&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>What never goes away</text>
  <text x=&quot;750&quot; y=&quot;525&quot; font-size=&quot;10&quot;>- The MV substation at campus boundary (Section A)</text>
  <text x=&quot;750&quot; y=&quot;540&quot; font-size=&quot;10&quot;>- Some form of energy storage for ride-through (battery on DC bus)</text>
  <text x=&quot;750&quot; y=&quot;555&quot; font-size=&quot;10&quot;>- The VRM stage at the chip (last 1 cm, covered in Section D)</text>
  <text x=&quot;750&quot; y=&quot;570&quot; font-size=&quot;10&quot;>- Protection: solid-state DC breakers, hot-swap controllers replace AC breakers</text>
  <text x=&quot;750&quot; y=&quot;585&quot; font-size=&quot;10&quot;>- Liquid cooling for the rack (parallel to power architecture)</text>
  <text x=&quot;750&quot; y=&quot;600&quot; font-size=&quot;10&quot;>- Connectors and busbars - reshaped, not removed</text>
</svg>

<!-- ============ 3. NVIDIA VS OCP ============ -->
<h2 id=&quot;section-c-h2-03-3-the-two-camps-side-by-side&quot;>3. The Two Camps Side by Side</h2>

<table>
<tr>
  <th>Dimension</th>
  <th>NVIDIA +800V monopolar</th>
  <th>OCP Mt Diablo (Diablo 400) +/-400V bipolar</th>
</tr>
<tr><td>Rail configuration</td>
  <td class=&quot;nvidia&quot;>Single rail, +800 V to common return. 2-wire.</td>
  <td class=&quot;ocp&quot;>Three-wire: +400 V, common (midpoint), -400 V. Or 2-wire 800 V option.</td></tr>
<tr><td>Building backbone</td>
  <td class=&quot;nvidia&quot;>Replaces 480 V AC backbone end-to-end. MV AC enters, SST converts to 800 V DC, then DC distribution to racks.</td>
  <td class=&quot;ocp&quot;>Keeps existing 480 V AC backbone. Adds a sidecar rack with AC-DC rectifiers that output +/-400 V DC to the compute rack.</td></tr>
<tr><td>Stranded-capex impact</td>
  <td class=&quot;nvidia&quot;>High. Greenfield architecture. Existing AC switchgear, UPS, PDU largely incompatible.</td>
  <td class=&quot;ocp&quot;>Low. Drops into existing AC infrastructure. Sidecar can be retrofit.</td></tr>
<tr><td>Component supply chain</td>
  <td class=&quot;nvidia&quot;>Purpose-built 800V class. SiC at MV input, GaN at lower-voltage rack interior.</td>
  <td class=&quot;ocp&quot;>Leverages mature EV 400V supply chain (Porsche, Hyundai E-GMP, VW PPE, BYD). 1200V SiC MOSFETs, 650V GaN, HV connectors already cost-curve down.</td></tr>
<tr><td>Rack power target</td>
  <td class=&quot;nvidia&quot;>1 MW+ target. Aligned with Vera Rubin Ultra Kyber (~600 kW) and Feynman (~1 MW).</td>
  <td class=&quot;ocp&quot;>100 kW to 1 MW. Defined as scalable up.</td></tr>
<tr><td>Efficiency / TCO claims</td>
  <td class=&quot;nvidia&quot;>+5% end-to-end efficiency vs 48V/480V baseline, -45% copper, -70% maintenance cost, -30% TCO.</td>
  <td class=&quot;ocp&quot;>+3% efficiency, +35% capacity per same building footprint.</td></tr>
<tr><td>Co-authors / backers</td>
  <td class=&quot;nvidia&quot;>NVIDIA + 20+ partners. Adopters include CoreWeave, Lambda, Nebius, OCI, Together AI.</td>
  <td class=&quot;ocp&quot;>Google, Meta, Microsoft (original co-authors). Broader OCP community.</td></tr>
<tr><td>Timeline</td>
  <td class=&quot;nvidia&quot;>Aligned with Vera Rubin platform (2027) and Kyber rack-scale system.</td>
  <td class=&quot;ocp&quot;>v0.5 published May 2025; v0.5.2 May 2025; v0.7 March 2026. Already entering deployment 2025-2026.</td></tr>
<tr><td>Strategic posture</td>
  <td class=&quot;nvidia&quot;>Architectural leap. Long-term endpoint.</td>
  <td class=&quot;ocp&quot;>Transitional / compatibility. EV-supply-chain leverage. Faster adoption.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The convergence point.</b> Both architectures end at the same voltage class (800 V across the rack input) and use the same component families (SiC at the high end, GaN at the low end, lithium-ion BBU on the DC bus). The disagreement is about where to draw the line on existing AC infrastructure. The most realistic data center before 2027 is hybrid: 800 V DC between racks via OCP-style sidecars, with 48 V or 50 V DC remaining inside the rack for compatibility with current PSU and VRM ecosystems.
</div>

<!-- ============ 4. SST DETAIL ============ -->
<h2 id=&quot;section-c-h2-04-4-the-solid-state-transformer-sst&quot;>4. The Solid-State Transformer (SST)</h2>
<p>The SST is the single most important new component in the 800V DC architecture. It replaces a passive 60 Hz iron-core transformer plus a separate AC-DC rectifier stage with one integrated power-electronic device. Cross-references Section A's transformer manufacturing physics: an SST is not subject to the 128-week iron-core lead time, vacuum drying, or 1.95 MV impulse test bays.</p>

<h3>4a. SST Internal Architecture (Three Stages, All Power Electronics)</h3>
<table>
<tr><th>Stage</th><th>Function</th><th>Key devices</th></tr>
<tr class=&quot;sic&quot;><td>1. Cascaded H-bridge rectifier</td><td>Converts MV AC (13.8 kV or 34.5 kV) to MV DC. Boosts switching frequency to 20-100 kHz so the magnetics that follow shrink by ~90%.</td><td>1.7 kV to 3.3 kV SiC MOSFETs in cascaded cells</td></tr>
<tr class=&quot;sic&quot;><td>2. Dual-active-bridge (DAB) DC-DC</td><td>Provides galvanic isolation and steps voltage down. High-frequency transformer at 20-100 kHz, far smaller than 60 Hz iron core.</td><td>SiC MOSFETs both sides; nanocrystalline or ferrite core</td></tr>
<tr class=&quot;sic&quot;><td>3. LV DC output</td><td>Regulated 800 V DC (or +/-400 V) onto the rack bus.</td><td>SiC or Si MOSFETs depending on switching speed</td></tr>
</table>

<h3>4b. What the SST Replaces</h3>
<ul>
<li><b>60 Hz step-down transformer</b>: typically 1,500 to 3,000 kVA. Iron core, 99% efficient, 1-2 year lead time, room-sized.</li>
<li><b>AC-DC rectifier stage</b>: separate from the transformer in conventional architecture.</li>
<li><b>UPS rectifier and inverter pair</b>: in pure 800V DC, the UPS becomes a bidirectional DC-DC converter with a battery on the DC bus.</li>
</ul>

<h3>4c. What the SST Adds</h3>
<ul>
<li><b>Bidirectional power flow</b>: useful for storage integration, vehicle-to-grid analog</li>
<li><b>Sub-millisecond response to load transients</b>: critical for AI workloads that can swing from idle to full power and back several times per second</li>
<li><b>Built-in reactive power and harmonic compensation</b>: removes the need for separate VAR equipment</li>
<li><b>Galvanic isolation with shorter, simpler magnetics</b></li>
</ul>

<div class=&quot;verify&quot;>
<b>Verified SST product status (May 2026):</b>
<ul>
<li>Delta SST: MV AC to 800 V DC at up to 98.5% efficiency (announced 2025).</li>
<li>Eaton 800V DC reference architecture with MV SST: October 2025.</li>
<li>Vertiv 800V DC product portfolio expected H2 2026.</li>
<li>SolarEdge SST targeting 99% efficiency in fully integrated DC architecture (March 2026 white paper).</li>
<li>Enphase IQ SST: announced 2026, supports both 800 VDC and +/-400 VDC outputs, accepts 15 kV and 35 kV inputs.</li>
<li>SST connects to medium-voltage AC at the 13.8 kV or 34.5 kV class, eliminating need for a separate substation transformer in many topologies.</li>
</ul>
</div>

<!-- ============ 5. GaN VS SiC ============ -->
<h2 id=&quot;section-c-h2-05-5-the-power-semiconductor-stack-gan-and-&quot;>5. The Power Semiconductor Stack: GaN and SiC</h2>
<p>The 800V DC architecture is enabled by wide-bandgap power semiconductors. Both gallium nitride (GaN) and silicon carbide (SiC) outperform conventional silicon at higher voltages and switching speeds. They divide labor by weight class.</p>

<h3>5a. Role Division</h3>
<table>
<tr><th>Attribute</th><th>GaN</th><th>SiC</th></tr>
<tr><td>Voltage class</td><td class=&quot;gan&quot;>100 V to 650 V (sweet spot)</td><td class=&quot;sic&quot;>650 V to 3,300+ V</td></tr>
<tr><td>Switching frequency</td><td class=&quot;gan&quot;>MHz class (high-frequency)</td><td class=&quot;sic&quot;>tens to hundreds of kHz</td></tr>
<tr><td>Strength</td><td class=&quot;gan&quot;>Fast, nimble, high density, smaller magnetics. Good fit for rack interior.</td><td class=&quot;sic&quot;>Heavy, tough, high voltage, high temperature. Good fit for building entry / rectification / EV inverters.</td></tr>
<tr><td>Where it sits in 800V stack</td><td class=&quot;gan&quot;>800V to 48V rack DC-DC, 48V to lower VRM stages, PSU front-end at high-frequency</td><td class=&quot;sic&quot;>SST MV AC to 800V DC, EV battery chargers, automotive inverters</td></tr>
<tr><td>Wafer state of the art</td><td class=&quot;gan&quot;>Mostly 200mm; race to stable 300mm production (Infineon, TI, Navitas all targeting)</td><td class=&quot;sic&quot;>200mm SiC wafers in production; 300mm in development. Substrate cost dominates economics.</td></tr>
<tr><td>Cost trajectory</td><td class=&quot;gan&quot;>Falling fast as 300mm comes online; EV supply chain leverage</td><td class=&quot;sic&quot;>Slower decline; 1.7 kV / 3.3 kV classes still command premium</td></tr>
</table>

<h3>5b. Why Both Are Needed</h3>
<p>The boundary between GaN and SiC is not absolute. At 650 V, they compete directly. In real 800V stacks, both appear together. SiC owns the building entry (high voltage, high power, lower switching frequency). GaN owns the rack interior (lower voltage, very high switching frequency, density-critical).</p>

<div class=&quot;callout&quot;>
<b>A practical example.</b> An SST at MV AC entry uses SiC MOSFETs in the 1.7 kV class for the cascaded H-bridge. The DAB isolation stage may use SiC or GaN depending on switching frequency target. The rack-internal 800V-to-48V LLC converter uses 650 V or 900 V GaN at MHz switching for power density. The final 48V-to-0.65V VRM under the GPU is often still silicon, with GaN inroads. Four different materials decisions, one chain.
</div>

<h3>5c. GaN and SiC Data Center TAM (2025 vs 2030)</h3>
<p>Market sizing anchors the supply chain transition described in Section B.10d. Two distinct base rates apply: GaN starts from a small base and grows fastest; SiC starts from a much larger EV-driven base and grows more slowly in percentage terms, but the data center slice grows from negligible to material.</p>

<table>
<tr><th>Material</th><th>Total TAM 2025</th><th>Total TAM 2030</th><th>Data Center Slice 2030</th><th>Largest End Market 2030</th><th>5Y CAGR (total)</th></tr>
<tr><td><b>GaN (power devices)</b></td><td>~$550M</td><td>$3.6B to $4.7B</td><td><b>$1B to $2.1B</b> (the single largest contributor)</td><td>Data center</td><td>45% to 55%</td></tr>
<tr><td><b>SiC (power devices)</b></td><td>~$5.7B</td><td>~$10B+ (extrapolated)</td><td><b>$1.1B</b> (growing from negligible)</td><td>EV (~$5B in 2030)</td><td>Data center slice ~40%</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters for the supply chain map.</b> Two implications. First, the GaN supply chain is structurally smaller than the SiC supply chain (less than half the 2030 dollar TAM), so concentration risk in GaN is higher: a small number of GaN suppliers (Navitas, Infineon, EPC, Innoscience) carry a disproportionate share. Second, the SiC supply chain has alternative demand sources (EV remains the largest) that provide a structural floor even if data center growth disappoints; the GaN supply chain has less of this hedge because data center is becoming the dominant end market by 2030.
</div>

<!-- ============ 6. PROTECTION ============ -->
<h2 id=&quot;section-c-h2-06-6-dc-protection-the-hardest-problem&quot;>6. DC Protection (the Hardest Problem)</h2>
<p>AC has a natural ally: zero crossings. Every 8.3 ms (60 Hz half-cycle), the current passes through zero, which extinguishes any arc in a circuit breaker. DC has no zero crossings. A DC arc, once started, can sustain itself until the current is forced to zero by an external mechanism. This makes DC protection fundamentally different.</p>

<h3>6a. Why DC Faults Are Harder</h3>
<table>
<tr><th>Aspect</th><th>AC behavior</th><th>DC behavior</th></tr>
<tr><td>Zero crossings</td><td class=&quot;prot&quot;>120 per second at 60 Hz</td><td>None. Current is steady-state.</td></tr>
<tr><td>Arc extinction</td><td class=&quot;prot&quot;>Natural at every zero crossing</td><td>Must be forced (mechanical separation + arc chute) or pre-empted (solid-state switch)</td></tr>
<tr><td>Fault current rise time</td><td class=&quot;prot&quot;>Limited by source impedance and AC inductance</td><td>Can be much steeper, especially with battery-backed DC bus</td></tr>
<tr><td>Conductor isolation</td><td class=&quot;prot&quot;>One conductor at a time (with proper poles)</td><td>Both rails must be opened in floating systems (NEC 240.15 considerations)</td></tr>
<tr><td>Standard test methods</td><td class=&quot;prot&quot;>Mature (UL 489, UL 1066, ANSI C37)</td><td>UL 98B native to 1500 V; data-center 800V topologies still in standards development</td></tr>
</table>

<h3>6b. The Three Protection Device Classes for 800V DC</h3>
<table>
<tr><th>Device</th><th>What it does</th><th>Notes</th></tr>
<tr class=&quot;prot&quot;><td>Mechanical DC breaker / disconnect</td><td>Forced contact separation with arc chute or magnetic blow-out. Provides physical air gap for safety isolation during maintenance.</td><td>Slow (tens of ms). NEC 240.15 requires opening all ungrounded conductors. Used as the last-resort, visible-isolation device.</td></tr>
<tr class=&quot;prot&quot;><td>Solid-state circuit breaker (SSCB)</td><td>SiC or GaN switches in the main current path. Open in microseconds on fault detection. No physical contact wear.</td><td>Fastest. Active research into AI-based arc-fault detection algorithms. Cost is the main barrier.</td></tr>
<tr class=&quot;prot&quot;><td>Hybrid breaker</td><td>Solid-state device handles fault interruption; mechanical disconnect provides isolation after the SSCB has cleared the current.</td><td>Combines the speed of solid-state with the visible isolation of mechanical. Used in EV battery packs and emerging in data center.</td></tr>
</table>

<h3>6c. Hot Swap on a Live 800V Bus</h3>
<p>AI rack components (compute trays, BBU modules, power shelves) must be replaceable without dropping the entire rack. On a 48V rack this is straightforward. On 800V, inrush current into a freshly-inserted board can arc on the connector and weld the contacts. Hot-swap controllers actively manage the inrush.</p>
<ul>
<li><b>Pre-charge stage</b>: a series resistor (or active current source) charges the input capacitance of the inserted board through a soft-start curve</li>
<li><b>Main bypass close</b>: once pre-charge is complete and inrush has decayed, the main switch closes</li>
<li><b>Active fault interruption</b>: if a fault occurs during operation, the controller opens the switch in microseconds</li>
<li><b>Key device class</b>: Infineon's CoolSiC JFET-based hot-swap controllers are specifically designed for this. The JFET's normally-on characteristic at zero gate voltage gives a controllable failure mode.</li>
</ul>

<h3>6d. Grounding Schemes for 800V DC</h3>
<table>
<tr><th>Scheme</th><th>How it works</th><th>Trade-offs</th></tr>
<tr class=&quot;prot&quot;><td>Floating (IT system)</td><td>Neither rail grounded. First ground fault is harmless but must be detected and located. Continues operating on second fault.</td><td>Tolerant of single ground faults. Requires insulation monitoring devices. Both conductors must be switched.</td></tr>
<tr class=&quot;prot&quot;><td>High-resistance grounded</td><td>One rail grounded through a high resistance. Limits fault current. Allows operation through first ground fault.</td><td>Compromise. Requires monitoring. Common in solar and EV applications.</td></tr>
<tr class=&quot;prot&quot;><td>Solid grounded return</td><td>Return rail solidly bonded to earth. First ground fault is a short circuit, must be cleared immediately.</td><td>Simpler protection scheme (only positive needs switching). Loses functional isolation of isolated converters. Less common in 800V data center.</td></tr>
<tr class=&quot;prot&quot;><td>TN-S (separate ground)</td><td>Independent protective earth conductor.</td><td>Standard for AC; less common for DC.</td></tr>
</table>

<div class=&quot;verify&quot;>
<b>Verified DC protection state (May 2026):</b>
<ul>
<li>UL 98B (disconnect switches) was native to 1500 V; ABB earned a stretch 2 kV certification in July 2025 (utility-scale solar context). Native 800 V data-center topology standards still in active development.</li>
<li>Siemens 3WA breaker family being evaluated for 800 VDC service entrance.</li>
<li>Infineon CoolSiC JFET-based hot-swap approach validated in 800 V applications, leveraging the JFET's normally-on failure mode.</li>
<li>OCP Diablo 400 v0.7 specifies +/-400V (3-wire) as default; 800V 2-wire option requires both rails safety-isolated from PE ground.</li>
<li>NEC 706 (energy storage) and NEC 240.15 (overcurrent) apply but were written for older DC scales.</li>
<li>AI-based arc-fault detection algorithms (Mamba-class models with sub-2 ms inference) are an active research area.</li>
</ul>
</div>

<!-- ============ 7. CONNECTORS AND BUSWAYS ============ -->
<h2 id=&quot;section-c-h2-07-7-connectors-busways-and-cabling-at-800v&quot;>7. Connectors, Busways, and Cabling at 800V</h2>
<p>The physical connector and conductor stack must be redesigned at 800V. This is the layer where EV supply chain leverage is most visible.</p>

<table>
<tr><th>Component</th><th>What changes at 800V</th></tr>
<tr class=&quot;ev&quot;><td>HV connectors</td><td>EV-derived connector families (CCS, MCS, NACS, and proprietary HV pack connectors). Touch-safe designs, integrated high-voltage interlock loop (HVIL), keyed mating to prevent arc-on-insertion.</td></tr>
<tr class=&quot;ev&quot;><td>Busbar</td><td>Higher voltage isolation between bars (typically 8-12 mm clearance air gap at 800V). Often laminated busbar with thin dielectric to manage stray inductance.</td></tr>
<tr class=&quot;ev&quot;><td>Shielded cables</td><td>Required to manage capacitive coupling and EMI. Shield bonded to chassis at both ends.</td></tr>
<tr class=&quot;ev&quot;><td>Pyrofuses</td><td>One-shot pyrotechnic disconnect that severs the conductor on command. From EV battery packs. Used as last-resort fault isolation.</td></tr>
<tr class=&quot;ev&quot;><td>Solid-state contactors</td><td>SiC or GaN switch in the main HV path. Replaces electromechanical contactor for fast disconnect.</td></tr>
<tr class=&quot;ev&quot;><td>Connector locking / interlock</td><td>HVIL pilot wire ensures the bus is de-energized before the main contacts can be parted. Standard in EVs since the early 2010s.</td></tr>
</table>

<!-- ============ 8. EV SUPPLY CHAIN ============ -->
<h2 id=&quot;section-c-h2-08-8-the-ev-supply-chain-inheritance&quot;>8. The EV Supply Chain Inheritance</h2>
<p>The choice of 800 V (rather than 600 or 1,000 or 1,200) was not made by data center engineers. It was made by the automotive industry between 2017 and 2022, and the data center industry is now leveraging that ecosystem.</p>

<h3>8a. The EV 800V Timeline</h3>
<table>
<tr><th>Year</th><th>Event</th></tr>
<tr class=&quot;ev&quot;><td>2019</td><td>Porsche Taycan ships, first mass-production 800V EV platform. Native 270 kW DC fast charge.</td></tr>
<tr class=&quot;ev&quot;><td>2020</td><td>Hyundai E-GMP platform debuts (Ioniq 5, EV6, Genesis GV60). Multi-charging 400V/800V via inverter repurposed as DC-DC boost.</td></tr>
<tr class=&quot;ev&quot;><td>2021</td><td>Audi PPE platform announced (Q6 e-tron, Porsche Macan EV). Lucid Air 924 V system in production.</td></tr>
<tr class=&quot;ev&quot;><td>2023-2024</td><td>BYD Super e-Platform at 1,000 V class. XPeng, Zeekr, Li Auto, NIO, Xiaomi follow.</td></tr>
<tr class=&quot;ev&quot;><td>2024+</td><td>Mercedes MMA, BMW Neue Klasse, GM Gen 3 EV all 800V class.</td></tr>
<tr class=&quot;ev&quot;><td>2024-2025</td><td>800V EV platform components reach mass-production cost curves. 1200V SiC MOSFETs, 650V GaN FETs, HV connectors, pyrofuses, solid-state contactors all commercially available.</td></tr>
<tr class=&quot;ev&quot;><td>2025-2026</td><td>Data center industry adopts the same component classes for OCP Mt Diablo and NVIDIA 800V architectures.</td></tr>
</table>

<h3>8b. What Components the EV Industry Pre-Built</h3>
<ul>
<li><b>1,200 V SiC MOSFETs</b>: standard for EV inverters; directly usable in 800V data center DC-DC and SST stages</li>
<li><b>650 V GaN FETs</b>: EV on-board charger, DC-DC converter, OBC; usable in rack-interior LLC and PFC stages</li>
<li><b>HV connectors</b>: touch-safe, HVIL-equipped, manufactured at automotive scale</li>
<li><b>Laminated busbars</b>: EV battery pack internal interconnect; same design language</li>
<li><b>Shielded HV cables</b>: standardized colors (orange), shielded, multi-conductor</li>
<li><b>Pyrofuses</b>: from automotive crash-safety circuits</li>
<li><b>Solid-state contactors</b>: emerging in EVs, accelerated by data center demand</li>
<li><b>BMS chips for series cell stacks</b>: lithium battery monitors that stack to 800 V (used as data center BBU on the DC bus)</li>
</ul>

<div class=&quot;callout&quot;>
<b>The two environments differ but rhyme.</b> EVs prioritize shock, vibration, and transient operation. Data centers care about continuous load and thermal steady state. Voltage class is the same, and most of the core component catalog overlaps. The data center industry inherits a supply chain that the EV industry paid to build, accelerating cost-down by years.
</div>

<div class=&quot;verify&quot;>
<b>Verified market data (May 2026):</b>
<ul>
<li>Global 800V EV architecture market: $3.45B in 2024, projected $24.4B by 2034, CAGR 21.3% (Global Market Insights).</li>
<li>Top 5 800V EV OEMs (BYD, Hyundai, Kia, Porsche, XPeng) held 47.1% market share in 2024.</li>
<li>BYD passenger vehicle sales: 2.11 million units in H1 2025 alone (1,000V Super e-Platform among them).</li>
<li>TI's Jeffrey Morroni (publicly quoted): &quot;the technology and semiconductor infrastructure that safely supports an 800V EV looks very similar to what an 800V rack infrastructure needs.&quot;</li>
</ul>
</div>

<!-- ============ 9. STANDARDS GAP ============ -->
<h2 id=&quot;section-c-h2-09-9-the-standards-gap&quot;>9. The Standards Gap</h2>
<p>The 800V DC transition is happening faster than the standards bodies. Many of the existing UL, NEC, and IEC standards either don't cover this voltage class or were written for solar and EV applications with different topologies. The standards bodies are catching up, but in 2025-2026 several questions still lack settled answers.</p>

<table>
<tr><th>Standard / regulator</th><th>Coverage gap</th><th>Status (May 2026)</th></tr>
<tr class=&quot;std&quot;><td>UL 98B (Disconnect Switches)</td><td>Native scope to 1500 V DC. 800 V data center stationary topology not in original scope.</td><td>ABB stretch 2 kV cert July 2025 (solar). UL extension under active development.</td></tr>
<tr class=&quot;std&quot;><td>UL 489B (Molded Case Circuit Breakers for use in PV)</td><td>PV-specific; 600 V class. Doesn't cover 800 V data center service.</td><td>New UL work for DC circuit protection in data centers in early stages.</td></tr>
<tr class=&quot;std&quot;><td>UL 1741 (Inverters / Converters)</td><td>Solar-focused but referenced for SSTs.</td><td>Being adapted for SST data center applications.</td></tr>
<tr class=&quot;std&quot;><td>NEC 706 (Energy Storage Systems)</td><td>Covers stationary battery systems. Applies but written for smaller scales.</td><td>2026 NEC revision being drafted with larger data center BESS in mind.</td></tr>
<tr class=&quot;std&quot;><td>NEC 240.15</td><td>Requires breakers to open all ungrounded conductors. Applies to DC.</td><td>In force. Affects floating vs grounded scheme choice.</td></tr>
<tr class=&quot;std&quot;><td>IEC 61643 (Surge Protective Devices)</td><td>Has DC variants but most field practice is AC-centric.</td><td>DC SPD coordination at 800 V evolving.</td></tr>
<tr class=&quot;std&quot;><td>OCP Diablo 400</td><td>Open specification covering sidecar architecture, +/-400 V output, BBU integration, control protocols.</td><td>v0.5 May 2025, v0.5.2 May 2025, v0.7 March 2026. Active.</td></tr>
<tr class=&quot;std&quot;><td>OCP ORv3 / ORW</td><td>Open Rack v3 and Open Rack Wide. Mechanical and power-shelf compatibility.</td><td>Active. Pairs with Diablo 400.</td></tr>
<tr class=&quot;std&quot;><td>NVIDIA 800 VDC Architecture spec</td><td>Released at OCP Global Summit October 2025. Proprietary direction more than open spec.</td><td>Partner ecosystem (20+) aligning. Mass production with Kyber 2027.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>What &quot;no standard yet&quot; means practically.</b> Equipment vendors are shipping pre-standard. Insurers and inspectors are working through approval case-by-case. Hyperscalers can absorb this; smaller deployers cannot. Once standards solidify (likely 2026-2028), the second wave of adoption begins. Eaton and similar vendors with seats on the OCP Power Distribution Sub-Project have advantage here.
</div>

<!-- ============ 10. TIMELINE ============ -->
<h2 id=&quot;section-c-h2-10-10-deployment-timeline&quot;>10. Deployment Timeline</h2>

<table>
<tr><th>Period</th><th>Milestone</th></tr>
<tr class=&quot;data&quot;><td>October 2024</td><td>Microsoft and Meta first propose Mt Diablo at OCP</td></tr>
<tr class=&quot;data&quot;><td>GTC March 2025</td><td>NVIDIA first introduces 800V DC architecture publicly</td></tr>
<tr class=&quot;data&quot;><td>April 2025</td><td>OCP APAC Summit: Diablo 400 v0.5 presented</td></tr>
<tr class=&quot;data&quot;><td>May 2025</td><td>NVIDIA technical blog on 800 VDC architecture published. Diablo 400 v0.5.2.</td></tr>
<tr class=&quot;data&quot;><td>July 2025</td><td>ABB UL 98B 2 kV stretch certification (solar context)</td></tr>
<tr class=&quot;data&quot;><td>August 2025</td><td>OCP publishes Diablo 400 sidecar power specification (formal release)</td></tr>
<tr class=&quot;data&quot;><td>October 2025</td><td>OCP Global Summit. Eaton releases 800V DC reference architecture. NVIDIA Kyber details. Diablo 400 v0.7. NVIDIA partner ecosystem expanded (CoreWeave, Lambda, Nebius, OCI, Together AI).</td></tr>
<tr class=&quot;data&quot;><td>2025-2026</td><td>OCP Mt Diablo first deployments. Hybrid 480 VAC backbone + sidecar +/-400 V DC to compute racks.</td></tr>
<tr class=&quot;data&quot;><td>Q1 2026</td><td>NVIDIA technical blog &quot;NVIDIA 800 VDC Architecture Will Power the Next Generation of AI Factories&quot; (January). GTC 2026 sessions on 800V.</td></tr>
<tr class=&quot;data&quot;><td>March 2026</td><td>Diablo 400 v0.7.0 Base Specification published. SolarEdge 99% SST white paper.</td></tr>
<tr class=&quot;data&quot;><td>H2 2026</td><td>Vertiv 800V DC product portfolio launches (central rectifiers, DC busway, rack-level DC-DC, DC-compatible BBU).</td></tr>
<tr class=&quot;data&quot;><td>2027</td><td>NVIDIA Vera Rubin + Kyber rack-scale system mass production. 800V HVDC enters large-scale deployment for NVIDIA-aligned hyperscalers and neoclouds.</td></tr>
<tr class=&quot;data&quot;><td>2028</td><td>NVIDIA Feynman platform, 1 MW rack class. Widespread SST adoption expected, enabling end-to-end DC architecture.</td></tr>
<tr class=&quot;data&quot;><td>2028-2030</td><td>Standards consolidation (UL, NEC, IEC). Second wave of broader adoption.</td></tr>
</table>

<!-- ============ 11. STRANDED CAPEX ============ -->
<h2 id=&quot;section-c-h2-11-11-stranded-capex-risk-for-480v-infrastr&quot;>11. Stranded Capex Risk for 480V Infrastructure</h2>
<p>The Hopper-to-Blackwell-to-Vera Rubin rack power trajectory (50 kW to 140 kW to 600 kW) means a facility designed in 2022 for 50 kW racks may not be able to host 2027 NVIDIA-aligned racks without significant retrofit. The 800V DC transition compounds this.</p>

<table>
<tr><th>Era</th><th>Typical design assumption</th><th>2027+ retrofit cost / fit</th></tr>
<tr class=&quot;why&quot;><td>Pre-2023 (Ampere era)</td><td>10-20 kW per rack, air cooling, 480 V AC distribution, traditional UPS</td><td>Cannot host Vera Rubin without full power and cooling rebuild. Liquid cooling retrofit alone runs $2-5M per rack row (industry estimate).</td></tr>
<tr class=&quot;why&quot;><td>2023-2024 (Hopper era)</td><td>50-100 kW per rack, partial liquid cooling, 480 V AC</td><td>Hosts GB200 (~120 kW) but borderline. Cannot easily upgrade to 600 kW Kyber without 800V DC retrofit.</td></tr>
<tr class=&quot;why&quot;><td>2024-2026 (Blackwell era)</td><td>100-140 kW per rack, full liquid cooling, 480 V AC + early 800 V DC sidecars (Mt Diablo)</td><td>Can host current Blackwell. Sidecar approach enables 800V transition without full backbone rebuild.</td></tr>
<tr class=&quot;why&quot;><td>2027+ (Vera Rubin Ultra era)</td><td>600 kW per rack, full DC architecture, 800V distribution</td><td>Designed for end-to-end DC. Earlier 480 V AC infrastructure largely obsolete.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why the OCP path is winning the near-term battle.</b> Mt Diablo's compatibility with the existing 480 V AC backbone means facilities built in 2022-2024 can transition to 800V DC at the rack without ripping out the main switchboard, UPS, or PDU layer. This buys time and protects sunk capital. NVIDIA's full 800V monopolar path requires greenfield infrastructure or a major retrofit. Both paths converge on the same endpoint, but the OCP path has lower switching cost in the near term.
</div>

<!-- ============ 12. SUMMARY ============ -->
<h2 id=&quot;section-c-h2-12-12-section-c-in-numbers&quot;>12. Section C in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>Current at 1 MW, 54 V DC</td><td>~18,500 A</td><td>Existing 48/54V rack architecture extrapolated</td></tr>
<tr class=&quot;data&quot;><td>Current at 1 MW, 800 V DC</td><td>~1,250 A</td><td>~14x reduction</td></tr>
<tr class=&quot;data&quot;><td>Copper busbar mass at 1 MW, 54 V</td><td>~200 kg per rack</td><td>NVIDIA May 2025 technical blog</td></tr>
<tr class=&quot;data&quot;><td>Copper busbar mass at 1 MW, 800 V</td><td>~14 kg per rack</td><td>Same source</td></tr>
<tr class=&quot;data&quot;><td>Copper at 1 GW campus, 54 V</td><td>~200,000 kg in-rack busbar</td><td>Not practical to source or install at scale</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA parasitic energy loss (today)</td><td>~30% of facility power</td><td>NVIDIA's own analysis. ~300 MW at 1 GW.</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA 800V efficiency improvement</td><td>+5% end-to-end vs 48V/480V baseline</td><td>50 MW recovered at 1 GW campus</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA 800V copper reduction</td><td>-45%</td><td>Total facility copper</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA 800V TCO reduction</td><td>-30% vs baseline</td><td>NVIDIA claim</td></tr>
<tr class=&quot;data&quot;><td>OCP Mt Diablo efficiency gain</td><td>+3%</td><td>vs same baseline. Trade-off: keeps AC backbone.</td></tr>
<tr class=&quot;data&quot;><td>OCP Mt Diablo capacity gain</td><td>+35%</td><td>Per same building footprint</td></tr>
<tr class=&quot;data&quot;><td>SST conversion efficiency</td><td>97-98.5% (commercial), 99% (target)</td><td>Delta, Eaton, SolarEdge product targets</td></tr>
<tr class=&quot;data&quot;><td>NVIDIA 800V DC partner ecosystem</td><td>20+ partners</td><td>Including CoreWeave, Lambda, Nebius, OCI, Together AI</td></tr>
<tr class=&quot;data&quot;><td>Global 800V EV market (2024)</td><td>$3.45B</td><td>Projected $24.4B by 2034</td></tr>
<tr class=&quot;data&quot;><td>SiC voltage classes in production</td><td>650V, 900V, 1.2kV, 1.7kV, 3.3kV; 6.5kV research</td><td>Multiple suppliers</td></tr>
<tr class=&quot;data&quot;><td>Diablo 400 spec versions</td><td>v0.5 (May 2025), v0.5.2 (May 2025), v0.7 (March 2026)</td><td>Under active revision</td></tr>
<tr class=&quot;data&quot;><td>Bloom Energy SOFC output</td><td>Native 800 V DC at the source</td><td>The only generation source that natively produces 800V (no rectification needed)</td></tr>
</table>

<!-- ============ 13. DRILL DOWN ============ -->
<h2 id=&quot;section-c-h2-13-13-drill-downs-inside-section-c&quot;>13. Drill-Downs Inside Section C</h2>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c1-sst-deep-dive&quot;><summary>C1. SST Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Cascaded H-bridge topology, dual-active-bridge isolation stage, output regulation</li>
<li>SiC device requirements (1.7 kV, 3.3 kV, emerging 6.5 kV)</li>
<li>Nanocrystalline core materials for high-frequency magnetics</li>
<li>Control architecture: closed-loop voltage / current regulation plus DAB phase-shift control</li>
<li>SST as a replacement for the substation transformer (cross-cuts Section A)</li>
<li>Bidirectional power flow and storage integration</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c2-gan-manufacturing-race&quot;><summary>C2. GaN Manufacturing Race</summary><div class=&quot;drill-body&quot;><ul>
<li>200mm vs 300mm wafer economics</li>
<li>GaN-on-Si vs GaN-on-SiC substrate trade-offs</li>
<li>The race to 300mm: Infineon, TI, Navitas, Innoscience strategies</li>
<li>EV supply chain economics drive cost-down</li>
<li>Specific device classes (650 V, 900 V) and their data center applications</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c3-sic-for-data-centers&quot;><summary>C3. SiC for Data Centers</summary><div class=&quot;drill-body&quot;><ul>
<li>1.2 kV / 1.7 kV / 3.3 kV / 6.5 kV device landscape</li>
<li>Substrate cost economics (Wolfspeed, Coherent, STMicro, ROHM, onsemi vertical integration)</li>
<li>Module packaging for SST cells</li>
<li>Thermal management and parallel device matching</li>
<li>Why 1.2 kV class is the workhorse</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c4-dc-protection-deep-dive&quot;><summary>C4. DC Protection Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Arc physics in DC (no zero crossing, sustainability conditions)</li>
<li>Solid-state circuit breaker topologies (Z-source, hybrid)</li>
<li>Arc fault detection: time-domain, frequency-domain, ML-based</li>
<li>Hot-swap controllers (Infineon CoolSiC JFET approach)</li>
<li>Grounding schemes (floating, high-resistance, solid) and trade-offs</li>
<li>Insulation monitoring devices (IMDs)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c5-ocp-diablo-400-specification-walkthrough&quot;><summary>C5. OCP Diablo 400 Specification Walkthrough</summary><div class=&quot;drill-body&quot;><ul>
<li>3-wire +400V/COM/-400V vs 2-wire 800V topologies</li>
<li>PSU module spec: 1OU, hot-swappable, galvanic isolation, droop-share</li>
<li>BBU integration on the DC bus</li>
<li>Overhead AC busway for sidecar input</li>
<li>Vertical busbar for output distribution</li>
<li>HVDC Output Protection and Control Modules</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c6-nvidia-800v-architecture-spec-walkthrough&quot;><summary>C6. NVIDIA 800V Architecture Spec Walkthrough</summary><div class=&quot;drill-body&quot;><ul>
<li>Monopolar +800V to common return</li>
<li>Kyber rack-scale system mechanical and power</li>
<li>Vera Rubin / Vera Rubin Ultra power profile</li>
<li>Partner ecosystem layers (silicon, power systems, datacenter equipment)</li>
<li>SST as the facility-level integration point</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c7-ev-supply-chain-inheritance&quot;><summary>C7. EV Supply Chain Inheritance</summary><div class=&quot;drill-body&quot;><ul>
<li>Porsche Taycan 2019 as the first commercial 800V platform</li>
<li>Hyundai E-GMP multi-charging architecture (inverter as DC-DC boost)</li>
<li>BYD 1000V Super e-Platform</li>
<li>HV connector families (CCS, MCS, NACS) and their data center applicability</li>
<li>HVIL (High Voltage Interlock Loop) signaling</li>
<li>Pyrofuses, solid-state contactors, BMS chip stacks</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c8-standards-and-regulation&quot;><summary>C8. Standards and Regulation</summary><div class=&quot;drill-body&quot;><ul>
<li>UL 98B, 489B, 1741 coverage and gaps</li>
<li>NEC 706, 240.15, 690 (PV), 691 (large-scale PV)</li>
<li>IEC 61643, 61851, 62619</li>
<li>OCP Power Distribution Sub-Project governance</li>
<li>Insurance and inspection landscape for pre-standard equipment</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c9-connector-and-busway-stack-at-800v&quot;><summary>C9. Connector and Busway Stack at 800V</summary><div class=&quot;drill-body&quot;><ul>
<li>EV-derived HV connector families and touch-safe design</li>
<li>HVIL signaling and interlock logic</li>
<li>Laminated busbar inductance management</li>
<li>Shielded HV cable construction</li>
<li>DC busway track design and tap-off mechanics</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c10-battery-backup-on-the-dc-bus&quot;><summary>C10. Battery Backup on the DC Bus</summary><div class=&quot;drill-body&quot;><ul>
<li>Stacked lithium banks to 800 V (EV-pack analog)</li>
<li>BMS chip selection and series cell monitoring</li>
<li>Bidirectional DC-DC for battery integration</li>
<li>Ride-through duration: from 10 seconds (rack-level BBU) to 5-15 minutes (facility-level)</li>
<li>OCP Diablo 400 BBU spec</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-c-drill-c11-cross-cuts-where-800v-touches-other-sections&quot;><summary>C11. Cross-Cuts: Where 800V Touches Other Sections</summary><div class=&quot;drill-body&quot;><ul>
<li>Section A: SST replaces the substation step-down transformer. Bloom SOFC native 800V DC alignment.</li>
<li>Section B: Eliminates the 480V switchboard, AC UPS rectifier+inverter pair, and AC PDU.</li>
<li>Section D (last 1cm): The VRM input voltage choice (48V, 12V, or 6V intermediate bus) interacts with the 800V-to-VRM stage.</li>
<li>Section E (cooling): Higher power density at the rack drives liquid cooling regardless of voltage; the two transitions move in lockstep.</li>
<li>Section K (rack as system): The &quot;rack&quot; becomes a sidecar + compute rack unit, not a single cabinet.</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Damnang and Nutty essays on the AI Power Crisis, Who Owns the First 1 Meter, The Next Bloom Energy, The Economics of the Last 1 cm, The Age of Interconnection, and the AI Datacenter Power Investment Map). Cross-verified May 2026 against OCP Mt Diablo / Diablo 400 specifications (v0.5 May 2025, v0.5.2 May 2025, v0.7 March 2026); NVIDIA technical blog and OCP / GTC 2025-2026 conference materials; Siemens technical paper on protections for 800 VDC data centers; Eaton, Delta, Vertiv, SolarEdge, Wolfspeed, Navitas product disclosures; UL 98B stretch certification documentation (July 2025); EV 800V platform technical specifications (Porsche, Hyundai, BYD); Global Market Insights 2025 EV market data. Numerical values reflect public data current to early May 2026.</div></details></div></details>
</section>

<section id=&quot;section-d&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section D: The Last 1cm</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>From the intermediate bus (48V, 12V, 6V, or direct 48V) down to the GPU core rail at ~0.65V. Where 25 years of multi-phase buck VRM architecture is breaking under AI current loads. VRMs, MLCCs, vertical power delivery, and backside power delivery network. Cross-verified May 2026.</p>

<!-- ============ 1. THE PROBLEM ============ -->
<h2 id=&quot;section-d-h2-01-1-the-arithmetic-problem&quot;>1. The Arithmetic Problem</h2>
<p>Power is voltage times current. As GPU core voltage stays near 0.7V (and slowly falls each generation), and TDP rises an order of magnitude per decade, current explodes. Resistive loss in copper scales as the square of current. The same circuit class that handled Pentium III's few tens of amps now has to deliver thousands of amps over a board path of a few centimeters.</p>

<table>
<tr><th>Era / chip</th><th>TDP</th><th>Core voltage (illustrative)</th><th>Current at core</th><th>Multiple vs Pentium III</th></tr>
<tr class=&quot;arith&quot;><td>Pentium III (late 1990s)</td><td>~20 W</td><td>~1.5 V</td><td>~15 A</td><td>1x</td></tr>
<tr class=&quot;arith&quot;><td>H100 (2022)</td><td>700 W</td><td>~0.8 V</td><td>~875 A</td><td>~60x</td></tr>
<tr class=&quot;arith&quot;><td>HGX B200 air-cooled (2024)</td><td>1,000 W</td><td>~0.8 V</td><td>~1,250 A</td><td>~80x</td></tr>
<tr class=&quot;arith&quot;><td>GB200 liquid-cooled (2024)</td><td>1,200 W</td><td>~0.8 V</td><td>~1,500 A</td><td>~100x</td></tr>
<tr class=&quot;arith&quot;><td>B300 / GB300 (2025)</td><td>~1,400 W</td><td>~0.75 V</td><td>~1,870 A</td><td>~125x</td></tr>
<tr class=&quot;arith&quot;><td>Vera Rubin (2027)</td><td>~2,300 W</td><td>~0.75 V</td><td>~3,070 A</td><td>~200x</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters in two sentences.</b> If current rises 10x, copper loss rises 100x because of the I-squared-R relationship. The board area available to widen copper is finite, so the design choice compresses into two options: use more copper, or shorten the path. After Blackwell, the answer is leaning hard toward shortening the path.
</div>

<h3>1a. The Transient Problem Is Worse Than the Average</h3>
<p>AI workloads are not steady-state. When large blocks of tensor compute switch on together, current can swing by hundreds of amps within microseconds. The board's distant capacitors and VRMs cannot respond fast enough. If core voltage (Vcore) sags by even tens of millivolts during a transient, timing margin shrinks and the chip throttles or errors. The VRM's real job is not just stepping voltage down. It is holding voltage steady while load underneath it moves.</p>

<h3>1b. The Custom ASIC TDP Variable</h3>

<p>The arithmetic problem above assumes NVIDIA GPU TDP levels (700W to 2,300W). Custom AI ASICs from hyperscalers and specialty silicon vendors span a much wider TDP range, and the power architecture pressure scales accordingly. Low-TDP ASICs can stay on 12V Si VRMs indefinitely. Extreme high-power ASICs make vertical power delivery essentially mandatory regardless of cost. The same physical &quot;AI server&quot; label spans architectures with completely different power supply chains.</p>

<table>
<tr><th>Chip Class</th><th>Approx TDP</th><th>Power Architecture Implication</th><th>Supply Chain Driver</th></tr>
<tr class=&quot;arith&quot;><td><b>Google TPU v7 (Ironwood)</b></td><td>~500 W</td><td>12V Si VRMs sufficient; no urgency for 48V or GaN</td><td>Stays on legacy multi-phase buck supply chain (MPS, Renesas, ADI). Does not pull demand into 48V or GaN.</td></tr>
<tr class=&quot;arith&quot;><td><b>Amazon Trainium 3</b></td><td>~600 W</td><td>12V Si VRMs sufficient</td><td>Same as TPU v7. Sourcing diversification across multi-phase buck vendors rather than architectural transition.</td></tr>
<tr class=&quot;arith&quot;><td><b>Meta MTIA Gen 4</b></td><td>Tiered, sub-NVIDIA</td><td>Likely 12V Si across the tier</td><td>MTIA roadmap is tiered (300/400/450/500W class); diversification across existing 12V suppliers</td></tr>
<tr class=&quot;arith&quot;><td><b>NVIDIA H100 to GB300</b></td><td>700 to 1,400 W</td><td>Drives the entire 48V/TLVR/VPD narrative</td><td>Pulls demand into TLVR coupled inductors (Coilcraft, TDK), high-spec MLCCs (Murata/SEMCO), advanced multi-phase controllers</td></tr>
<tr class=&quot;arith&quot;><td><b>NVIDIA Vera Rubin / Rubin Ultra</b></td><td>2,000 to 3,500 W+ projected</td><td>Forces 48V / 800V / VPD adoption</td><td>Pulls demand into the 14-company 800V DC partner list and Vertical Power Delivery suppliers (Infineon, Vicor, AOSL)</td></tr>
<tr class=&quot;arith&quot;><td><b>Cerebras WSE-3 (wafer-scale)</b></td><td>15,000 to 25,000 W per unit</td><td>Vertical Power Delivery essentially mandatory</td><td>Direct demand for Vicor Factorized Power Architecture and adjacent VPD components; cannot be served by conventional VRM at this current scale</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters for the supply chain map.</b> If custom ASICs capture 15 to 25 percent of total AI compute (TPU + Trainium + MTIA + Inferentia combined), the addressable market for 48V, GaN, and VPD architectures narrows from &quot;all of AI&quot; to &quot;NVIDIA high-TDP GPUs plus Cerebras-class wafer-scale&quot;. The legacy 12V multi-phase buck supply chain (MPS, Renesas, ADI, Vishay, AOSL, TDK inductors) does not shrink with the architectural transition; it continues serving the custom ASIC tier at its own pace. Which chip class is gaining share at the hyperscalers determines which supply chain expands fastest.
</div>

<!-- ============ 2. FOUR PATHS ============ -->
<h2 id=&quot;section-d-h2-02-2-the-four-architectural-paths&quot;>2. The Four Architectural Paths</h2>
<p>There is no single accepted answer for how to take 48V (or whatever intermediate bus) down to 0.65V at thousands of amps. Four paths compete in parallel. They form a spectrum from incremental (the 25-year standard) to radical (remove the final VRM stage altogether).</p>

<svg viewBox=&quot;0 0 1200 360&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <defs>
    <marker id=&quot;arrA&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>

  <!-- Path 1: Conventional -->
  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Path 1. Conventional 25-year standard (deployed today, GB200/GB300/HGX B200)</text>
  <rect x=&quot;20&quot; y=&quot;30&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f6e3c5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;80&quot; y=&quot;48&quot; text-anchor=&quot;middle&quot;>48 V rack bus</text>
  <text x=&quot;80&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>incoming</text>
  <rect x=&quot;160&quot; y=&quot;30&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f6e3c5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;220&quot; y=&quot;48&quot; text-anchor=&quot;middle&quot;>First stage</text>
  <text x=&quot;220&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>48V to 12V</text>
  <rect x=&quot;300&quot; y=&quot;30&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f6e3c5&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;360&quot; y=&quot;48&quot; text-anchor=&quot;middle&quot;>~30 VRM phases</text>
  <text x=&quot;360&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>12V to 0.8V, multi-phase buck</text>
  <rect x=&quot;440&quot; y=&quot;30&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;500&quot; y=&quot;48&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>GPU</text>
  <text x=&quot;500&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>0.65-0.8 V, 1500-2000 A</text>
  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;140&quot; y1=&quot;50&quot; x2=&quot;160&quot; y2=&quot;50&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;280&quot; y1=&quot;50&quot; x2=&quot;300&quot; y2=&quot;50&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;420&quot; y1=&quot;50&quot; x2=&quot;440&quot; y2=&quot;50&quot; marker-end=&quot;url(#arrA)&quot;/>
  </g>
  <text x=&quot;580&quot; y=&quot;48&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Deep ecosystem. Lowest validation cost.</text>
  <text x=&quot;580&quot; y=&quot;62&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Phase count and copper width are the bottleneck.</text>

  <!-- Path 2: Lower intermediate -->
  <text x=&quot;14&quot; y=&quot;100&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Path 2. Lower the intermediate bus (48V to ~6V, then small VRM)</text>
  <rect x=&quot;20&quot; y=&quot;108&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f5d4b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;80&quot; y=&quot;126&quot; text-anchor=&quot;middle&quot;>48 V rack bus</text>
  <rect x=&quot;160&quot; y=&quot;108&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f5d4b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;220&quot; y=&quot;126&quot; text-anchor=&quot;middle&quot;>Fixed-ratio</text>
  <text x=&quot;220&quot; y=&quot;140&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>48V to 6V (BCM, LLC DCX)</text>
  <rect x=&quot;300&quot; y=&quot;108&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f5d4b3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;360&quot; y=&quot;126&quot; text-anchor=&quot;middle&quot;>Small VRM</text>
  <text x=&quot;360&quot; y=&quot;140&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>6V to 0.8V (low ratio)</text>
  <rect x=&quot;440&quot; y=&quot;108&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;500&quot; y=&quot;126&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>GPU</text>
  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;140&quot; y1=&quot;128&quot; x2=&quot;160&quot; y2=&quot;128&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;280&quot; y1=&quot;128&quot; x2=&quot;300&quot; y2=&quot;128&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;420&quot; y1=&quot;128&quot; x2=&quot;440&quot; y2=&quot;128&quot; marker-end=&quot;url(#arrA)&quot;/>
  </g>
  <text x=&quot;580&quot; y=&quot;126&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Short low-voltage path. Fixed-ratio converter is small and efficient.</text>
  <text x=&quot;580&quot; y=&quot;140&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Final VRM only handles a small step-down ratio.</text>

  <!-- Path 3: VPD -->
  <text x=&quot;14&quot; y=&quot;178&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Path 3. Vertical Power Delivery (VPD): move the VRM directly UNDER the GPU</text>
  <rect x=&quot;20&quot; y=&quot;186&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f0c890&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;80&quot; y=&quot;204&quot; text-anchor=&quot;middle&quot;>48 V rack bus</text>
  <rect x=&quot;160&quot; y=&quot;186&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f0c890&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;220&quot; y=&quot;204&quot; text-anchor=&quot;middle&quot;>VRM module</text>
  <text x=&quot;220&quot; y=&quot;218&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>below GPU substrate</text>
  <rect x=&quot;300&quot; y=&quot;186&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#f0c890&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;360&quot; y=&quot;204&quot; text-anchor=&quot;middle&quot;>Vertical Z-axis</text>
  <text x=&quot;360&quot; y=&quot;218&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>~1 mm path (vs ~10 mm)</text>
  <rect x=&quot;440&quot; y=&quot;186&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;500&quot; y=&quot;204&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>GPU</text>
  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;140&quot; y1=&quot;206&quot; x2=&quot;160&quot; y2=&quot;206&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;280&quot; y1=&quot;206&quot; x2=&quot;300&quot; y2=&quot;206&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;420&quot; y1=&quot;206&quot; x2=&quot;440&quot; y2=&quot;206&quot; marker-end=&quot;url(#arrA)&quot;/>
  </g>
  <text x=&quot;580&quot; y=&quot;204&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Vicor's Factorized Power Architecture / Infineon VPD.</text>
  <text x=&quot;580&quot; y=&quot;218&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Shortest current path. Hardest to retrofit: changes board, package, cooling.</text>

  <!-- Path 4: BSPDN -->
  <text x=&quot;14&quot; y=&quot;256&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>Path 4. Backside Power Delivery Network (BSPDN): move PDN inside the chip itself</text>
  <rect x=&quot;20&quot; y=&quot;264&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#ddb872&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;80&quot; y=&quot;282&quot; text-anchor=&quot;middle&quot;>48 V rack bus</text>
  <rect x=&quot;160&quot; y=&quot;264&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#ddb872&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;220&quot; y=&quot;282&quot; text-anchor=&quot;middle&quot;>VRM (any path)</text>
  <text x=&quot;220&quot; y=&quot;298&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>delivers 0.7V to substrate</text>
  <rect x=&quot;300&quot; y=&quot;264&quot; width=&quot;160&quot; height=&quot;40&quot; fill=&quot;#ddb872&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;380&quot; y=&quot;282&quot; text-anchor=&quot;middle&quot;>BSPDN inside die</text>
  <text x=&quot;380&quot; y=&quot;298&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot;>power on back, signals on front</text>
  <rect x=&quot;480&quot; y=&quot;264&quot; width=&quot;120&quot; height=&quot;40&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;540&quot; y=&quot;282&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>Transistors</text>
  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;140&quot; y1=&quot;284&quot; x2=&quot;160&quot; y2=&quot;284&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;280&quot; y1=&quot;284&quot; x2=&quot;300&quot; y2=&quot;284&quot; marker-end=&quot;url(#arrA)&quot;/>
    <line x1=&quot;460&quot; y1=&quot;284&quot; x2=&quot;480&quot; y2=&quot;284&quot; marker-end=&quot;url(#arrA)&quot;/>
  </g>
  <text x=&quot;620&quot; y=&quot;282&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Intel PowerVia (18A, in production), TSMC Super Power Rail (A16, 2027), Samsung SF2Z (2027).</text>
  <text x=&quot;620&quot; y=&quot;298&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Complements (does not replace) the VRM stage. Solves electrical, creates new thermal problem.</text>

  <text x=&quot;14&quot; y=&quot;340&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#444&quot;>Path 1 is mainstream today. Path 2 and 3 are competing for 2025-2027 platforms. Path 4 is moving from research to product. All four ask the same question: how short can we make the current path?</text>
</svg>

<!-- ============ 3. MULTI-PHASE BUCK ============ -->
<h2 id=&quot;section-d-h2-03-3-multi-phase-buck-converter-physics-pat&quot;>3. Multi-Phase Buck Converter Physics (Path 1)</h2>
<p>The dominant VRM topology since the late 1990s is the multi-phase buck converter. Multiple smaller buck cells operate in parallel with staggered (interleaved) timing. The total current splits across phases, ripple cancels, and the output is smoother than any single phase could provide.</p>

<h3>3a. Core Components of a Modern VRM</h3>
<table>
<tr><th>Component</th><th>Function</th></tr>
<tr class=&quot;vrm&quot;><td>Multi-phase PWM controller</td><td>Generates the PWM signals that drive each phase. Handles current balancing, transient response, telemetry, AVP (adaptive voltage positioning), fault protection. The &quot;brain.&quot;</td></tr>
<tr class=&quot;vrm&quot;><td>DrMOS (Driver-MOSFET)</td><td>Integrated package combining the gate driver IC and the high-side + low-side power MOSFETs. Standardized to 5mm x 5mm in modern implementations. Typically 50-90A per phase at peak.</td></tr>
<tr class=&quot;vrm&quot;><td>Smart Power Stage (SPS)</td><td>DrMOS with added current and temperature telemetry reported back to the controller. Enables tighter control loops.</td></tr>
<tr class=&quot;vrm&quot;><td>Power inductor (choke)</td><td>One per phase. Stores energy each switching cycle, smooths the output current. Inductance and saturation current must be matched to phase current and switching frequency.</td></tr>
<tr class=&quot;vrm&quot;><td>Output bulk capacitors</td><td>Hold the output voltage steady. Sized for slow transients (microseconds to milliseconds).</td></tr>
<tr class=&quot;vrm&quot;><td>High-frequency MLCCs</td><td>Local decoupling. Respond to fast transients (nanoseconds). Many small caps in parallel under the GPU.</td></tr>
<tr class=&quot;vrm&quot;><td>PMIC (Power Management IC)</td><td>Auxiliary rails (memory, IO, sub-circuits). Often a separate, simpler converter.</td></tr>
</table>

<h3>3b. Phase Count Math</h3>
<p>If each DrMOS handles 60-70A, and the total current is 1,500-2,000A, you need roughly 25-30 phases for a single GPU rail. Advanced 90A+ smart power stages reduce phase count proportionally.</p>

<table>
<tr><th>GPU current</th><th>Phases at 60A</th><th>Phases at 90A</th><th>Notes</th></tr>
<tr class=&quot;vrm&quot;><td>1,000 A</td><td>~17</td><td>~12</td><td>H100 era</td></tr>
<tr class=&quot;vrm&quot;><td>1,500 A</td><td>~25</td><td>~17</td><td>B200 era</td></tr>
<tr class=&quot;vrm&quot;><td>2,000 A</td><td>~33</td><td>~22</td><td>B300 era</td></tr>
<tr class=&quot;vrm&quot;><td>3,000 A</td><td>~50</td><td>~33</td><td>Vera Rubin era</td></tr>
</table>

<h3>3c. The Controller Race: Scheduled vs Relay</h3>
<p>A conventional multi-phase controller is like a conductor: phases fire on a scheduled rhythm. MPS's MCOT (Multi-Cycle modulation On-Time) approach is closer to a relay race: when one phase is mid-cycle and the load suddenly jumps, the next phase can hand off the baton without waiting for the next scheduled beat. That small timing difference matters when current can swing hundreds of amps in microseconds.</p>

<div class=&quot;callout&quot;>
<b>Why MPS held the strongest VRM position for years.</b> Their controller, DrMOS, and PMIC stack came pre-validated as one system. The board layout that connects them was also part of the design language. When MPS temporarily stumbled in Blackwell, Renesas gained share. Analog Devices preserved relevance through the broader portfolio inherited from the Maxim acquisition. The point: in this layer, the supplier is selling a flow, not a part.
</div>

<h3>3d. The OpenVReg Standardization Pressure</h3>
<p>OpenVReg is NVIDIA's effort to standardize the package, pinout, and basic functionality of GPU power regulators. The motivation: an AI GPU generation delayed by a single power component represents fragile supply chain. Multi-sourcing matters. Cost control matters.</p>
<ul>
<li><b>December 2024</b>: Alpha &amp; Omega Semiconductor (AOSL) announced the world's first OpenVReg OVR4-22 4-phase PWM controller (AOZ73004CQI) for Blackwell GPUs.</li>
<li><b>January 2025</b>: AOSL announced industry-first OpenVReg16 implementation (16-phase, AOZ73016QI), driving up to three power stages per PWM signal.</li>
<li><b>Implication</b>: OpenVReg standardizes how the part plugs in. It does not standardize how well it performs. A USB-C analogy applies: same connector, very different chargers.</li>
</ul>

<div class=&quot;verify&quot;>
<b>Verified VRM ecosystem state (May 2026):</b>
<ul>
<li>AOSL AOZ73004CQI (4-phase) lists at $1.20 each in 1,000-unit lots. Compliant with OpenVReg OVR4-22.</li>
<li>AOSL AOZ73016QI 16-phase controller for AI data center, programmable switching 200 kHz to 1 MHz.</li>
<li>Vishay SiC620R DrMOS: 70 A per phase, 95% efficiency, 33% smaller footprint than prior generations.</li>
<li>Modern VRM efficiency in optimized polyphase topologies: above 95%.</li>
<li>September 2025: KeyBanc estimates MPS regained ~50% share in B300 HGX platform.</li>
<li>AOSL is also on NVIDIA's October 2025 official 800VDC partner list (14 partners), spanning SiC MOSFETs, GaN FETs, multi-phase controllers, and DrMOS under one roof.</li>
</ul>
</div>

<h3>3e. TLVR: The Dominant Inductor Topology and the Switching-Cost Moat</h3>

<p>Most high-current GPU VRMs today are not built with discrete per-phase inductors. They use TLVR (Trans-Inductor Voltage Regulator), where the inductors of adjacent phases are magnetically coupled through a shared transformer-like core. The coupling lets current redistribute between phases faster than discrete inductors allow, which improves transient response when GPU current swings hundreds of amps in microseconds.</p>

<svg viewBox=&quot;0 0 900 360&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;max-width:900px; margin:8px auto; display:block;&quot;>
  <rect x=&quot;10&quot; y=&quot;10&quot; width=&quot;420&quot; height=&quot;340&quot; fill=&quot;#fafafa&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot;/>
  <text x=&quot;220&quot; y=&quot;35&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;13&quot; font-weight=&quot;bold&quot;>Discrete Per-Phase Inductors (Legacy)</text>
  <text x=&quot;220&quot; y=&quot;52&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;10.5&quot; fill=&quot;#555&quot;>Each phase has its own independent inductor; no magnetic linkage</text>

  <g font-family=&quot;Calibri&quot; font-size=&quot;10&quot;>
  <rect x=&quot;35&quot; y=&quot;80&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;62.5&quot; y=&quot;103&quot; text-anchor=&quot;middle&quot;>DrMOS 1</text>
  <line x1=&quot;90&quot; y1=&quot;97&quot; x2=&quot;120&quot; y2=&quot;97&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <path d=&quot;M 120 97 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <text x=&quot;140&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#1a4a8a&quot;>L1</text>
  <line x1=&quot;160&quot; y1=&quot;97&quot; x2=&quot;195&quot; y2=&quot;97&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;200&quot; cy=&quot;97&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;222&quot; y=&quot;100&quot; font-size=&quot;9&quot;>Phase 1 out</text>

  <rect x=&quot;35&quot; y=&quot;135&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;62.5&quot; y=&quot;158&quot; text-anchor=&quot;middle&quot;>DrMOS 2</text>
  <line x1=&quot;90&quot; y1=&quot;152&quot; x2=&quot;120&quot; y2=&quot;152&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <path d=&quot;M 120 152 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <text x=&quot;140&quot; y=&quot;135&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#1a4a8a&quot;>L2</text>
  <line x1=&quot;160&quot; y1=&quot;152&quot; x2=&quot;195&quot; y2=&quot;152&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;200&quot; cy=&quot;152&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;222&quot; y=&quot;155&quot; font-size=&quot;9&quot;>Phase 2 out</text>

  <rect x=&quot;35&quot; y=&quot;190&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;62.5&quot; y=&quot;213&quot; text-anchor=&quot;middle&quot;>DrMOS 3</text>
  <line x1=&quot;90&quot; y1=&quot;207&quot; x2=&quot;120&quot; y2=&quot;207&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <path d=&quot;M 120 207 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <text x=&quot;140&quot; y=&quot;190&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#1a4a8a&quot;>L3</text>
  <line x1=&quot;160&quot; y1=&quot;207&quot; x2=&quot;195&quot; y2=&quot;207&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;200&quot; cy=&quot;207&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;222&quot; y=&quot;210&quot; font-size=&quot;9&quot;>Phase 3 out</text>

  <rect x=&quot;35&quot; y=&quot;245&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;62.5&quot; y=&quot;268&quot; text-anchor=&quot;middle&quot;>DrMOS 4</text>
  <line x1=&quot;90&quot; y1=&quot;262&quot; x2=&quot;120&quot; y2=&quot;262&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <path d=&quot;M 120 262 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0 q 5 -10 10 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <text x=&quot;140&quot; y=&quot;245&quot; text-anchor=&quot;middle&quot; font-size=&quot;9&quot; fill=&quot;#1a4a8a&quot;>L4</text>
  <line x1=&quot;160&quot; y1=&quot;262&quot; x2=&quot;195&quot; y2=&quot;262&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;200&quot; cy=&quot;262&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;222&quot; y=&quot;265&quot; font-size=&quot;9&quot;>Phase 4 out</text>
  </g>

  <text x=&quot;220&quot; y=&quot;315&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Slower transient response: each phase responds independently</text>
  <text x=&quot;220&quot; y=&quot;332&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Inductors swappable individually with controller re-tune</text>

  <rect x=&quot;465&quot; y=&quot;10&quot; width=&quot;425&quot; height=&quot;340&quot; fill=&quot;#fafafa&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot;/>
  <text x=&quot;677&quot; y=&quot;35&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;13&quot; font-weight=&quot;bold&quot;>TLVR Coupled Inductors (Current Standard)</text>
  <text x=&quot;677&quot; y=&quot;52&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;10.5&quot; fill=&quot;#555&quot;>Phases share a magnetic core; current redistributes across phases</text>

  <g font-family=&quot;Calibri&quot; font-size=&quot;10&quot;>
  <rect x=&quot;490&quot; y=&quot;80&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;517.5&quot; y=&quot;103&quot; text-anchor=&quot;middle&quot;>DrMOS 1</text>
  <line x1=&quot;545&quot; y1=&quot;97&quot; x2=&quot;595&quot; y2=&quot;97&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>

  <rect x=&quot;490&quot; y=&quot;135&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;517.5&quot; y=&quot;158&quot; text-anchor=&quot;middle&quot;>DrMOS 2</text>
  <line x1=&quot;545&quot; y1=&quot;152&quot; x2=&quot;595&quot; y2=&quot;152&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>

  <rect x=&quot;490&quot; y=&quot;190&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;517.5&quot; y=&quot;213&quot; text-anchor=&quot;middle&quot;>DrMOS 3</text>
  <line x1=&quot;545&quot; y1=&quot;207&quot; x2=&quot;595&quot; y2=&quot;207&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>

  <rect x=&quot;490&quot; y=&quot;245&quot; width=&quot;55&quot; height=&quot;35&quot; fill=&quot;#e2d6f5&quot; stroke=&quot;#555&quot;/>
  <text x=&quot;517.5&quot; y=&quot;268&quot; text-anchor=&quot;middle&quot;>DrMOS 4</text>
  <line x1=&quot;545&quot; y1=&quot;262&quot; x2=&quot;595&quot; y2=&quot;262&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>

  <rect x=&quot;595&quot; y=&quot;75&quot; width=&quot;80&quot; height=&quot;210&quot; fill=&quot;#fff7e8&quot; stroke=&quot;#c7882a&quot; stroke-width=&quot;2&quot;/>
  <text x=&quot;635&quot; y=&quot;68&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot; fill=&quot;#c7882a&quot;>Shared</text>
  <text x=&quot;635&quot; y=&quot;296&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot; font-weight=&quot;bold&quot; fill=&quot;#c7882a&quot;>magnetic core</text>

  <path d=&quot;M 605 97 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <path d=&quot;M 605 152 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <path d=&quot;M 605 207 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>
  <path d=&quot;M 605 262 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0 q 8 -10 16 0&quot; fill=&quot;none&quot; stroke=&quot;#1a4a8a&quot; stroke-width=&quot;1.8&quot;/>

  <path d=&quot;M 635 115 L 635 140&quot; stroke=&quot;#c7882a&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;3,2&quot; marker-end=&quot;url(#tlvr-arr)&quot;/>
  <path d=&quot;M 635 170 L 635 195&quot; stroke=&quot;#c7882a&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;3,2&quot; marker-end=&quot;url(#tlvr-arr)&quot;/>
  <path d=&quot;M 635 225 L 635 250&quot; stroke=&quot;#c7882a&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;3,2&quot; marker-end=&quot;url(#tlvr-arr)&quot;/>

  <defs>
    <marker id=&quot;tlvr-arr&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;5&quot; refY=&quot;5&quot; markerWidth=&quot;5&quot; markerHeight=&quot;5&quot; orient=&quot;auto&quot;>
      <path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#c7882a&quot;/>
    </marker>
  </defs>

  <g font-family=&quot;Calibri&quot; font-size=&quot;10&quot;>
  <line x1=&quot;675&quot; y1=&quot;97&quot; x2=&quot;730&quot; y2=&quot;97&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;735&quot; cy=&quot;97&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;757&quot; y=&quot;100&quot; font-size=&quot;9&quot;>Phase 1 out</text>
  <line x1=&quot;675&quot; y1=&quot;152&quot; x2=&quot;730&quot; y2=&quot;152&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;735&quot; cy=&quot;152&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;757&quot; y=&quot;155&quot; font-size=&quot;9&quot;>Phase 2 out</text>
  <line x1=&quot;675&quot; y1=&quot;207&quot; x2=&quot;730&quot; y2=&quot;207&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;735&quot; cy=&quot;207&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;757&quot; y=&quot;210&quot; font-size=&quot;9&quot;>Phase 3 out</text>
  <line x1=&quot;675&quot; y1=&quot;262&quot; x2=&quot;730&quot; y2=&quot;262&quot; stroke=&quot;#000&quot; stroke-width=&quot;1.5&quot;/>
  <circle cx=&quot;735&quot; cy=&quot;262&quot; r=&quot;4&quot; fill=&quot;#000&quot;/>
  <text x=&quot;757&quot; y=&quot;265&quot; font-size=&quot;9&quot;>Phase 4 out</text>
  </g>

  <text x=&quot;677&quot; y=&quot;315&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Faster transient response: load step on one phase pulls current from others</text>
  <text x=&quot;677&quot; y=&quot;332&quot; text-anchor=&quot;middle&quot; font-family=&quot;Calibri&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#555&quot;>Inductor and power stage must be re-qualified together</text>
</svg>

<div class=&quot;callout&quot;>
<b>The supply chain consequence.</b> In a discrete-inductor design, each phase's inductor can be swapped with controller re-tuning alone. In TLVR, changing the inductor supplier means re-qualifying the inductor magnetics, the controller tuning, the power stage drive characteristics, and the thermal profile together as a single coupled system. This re-qualification cost is one of the structural reasons the 12V VRM ecosystem persists longer than purely technical analysis predicts, even as 48V architectures advance at the rack distribution level.
</div>

<h3>3e.1 TLVR Inductor Suppliers</h3>
<table>
<tr><th>Supplier</th><th>Listing</th><th>Position</th></tr>
<tr class=&quot;vrm&quot;><td><b>Coilcraft</b></td><td>Private (US)</td><td>Widely regarded as the #1 TLVR inductor supplier; no public equity exposure available</td></tr>
<tr class=&quot;vrm&quot;><td><b>TDK Corporation</b></td><td>6762.T (Japan)</td><td>#2 across multiple AI passive families including TLVR magnetics; broadest portfolio exposure</td></tr>
<tr class=&quot;vrm&quot;><td><b>Vishay Intertechnology</b></td><td>VSH (US)</td><td>Book-to-bill 1.20 (Q4 2025) with management citing AI power applications; supplies discrete and integrated magnetics</td></tr>
<tr class=&quot;vrm&quot;><td><b>Sumida Corporation</b></td><td>6817.T (Japan)</td><td>Smaller-cap Japanese specialist; acquired Schmidbauer Transformatoren in October 2025 (80% stake, EUR 33.9M)</td></tr>
</table>

<!-- ============ 4. PATH 2 LOWER BUS ============ -->
<h2 id=&quot;section-d-h2-04-4-path-2-lower-the-intermediate-bus&quot;>4. Path 2: Lower the Intermediate Bus</h2>
<p>The second path keeps a final VRM stage but feeds it from a much lower bus, around 6V instead of 12V. The idea: shorten the high-current segment, since the high-current path is now only the last 6V-to-0.7V step rather than 12V-to-0.7V.</p>

<h3>4a. Fixed-Ratio Converters (the New Building Block)</h3>
<p>The key device for Path 2 is the fixed-ratio converter. Unlike a regulating VRM that holds output voltage steady against load changes, a fixed-ratio converter does only one job: step voltage down by an exact integer or simple ratio (8:1, 16:1, etc.). It cannot regulate. But because it is not trying to regulate, it can be far simpler, smaller, and more efficient.</p>

<table>
<tr><th>Device class</th><th>Topology</th><th>Notes</th></tr>
<tr class=&quot;vrm&quot;><td>Vicor BCM (Bus Converter Module)</td><td>Sine Amplitude Converter, fixed K-factor</td><td>Vicor's flagship fixed-ratio module. 48V to 12V or 48V to 6V common K-factors. >97% efficiency.</td></tr>
<tr class=&quot;vrm&quot;><td>Renesas GaN LLC DCX</td><td>LLC resonant converter using GaN FETs at MHz frequencies</td><td>&quot;DCX&quot; = DC transformer. Output tracks input by fixed ratio. Same role as Vicor BCM.</td></tr>
<tr class=&quot;vrm&quot;><td>Navitas 800V-to-6V board (GTC 2026)</td><td>Two-stage GaN, aligns with NVIDIA 800V direction</td><td>Skips the 48V intermediate entirely.</td></tr>
<tr class=&quot;vrm&quot;><td>STMicro 800V DC-to-6V architecture</td><td>Co-announced with NVIDIA</td><td>Direct 800V to 6V using SiC + GaN hybrid stages.</td></tr>
</table>

<!-- ============ 5. PATH 3 VPD ============ -->
<h2 id=&quot;section-d-h2-05-5-path-3-vertical-power-delivery-vpd&quot;>5. Path 3: Vertical Power Delivery (VPD)</h2>
<p>Instead of placing the VRM beside the GPU and carrying high current laterally across the board, VPD places the VRM directly under the GPU's substrate. The high-current path shortens from ~10 mm horizontal to ~1 mm vertical.</p>

<h3>5a. Why ~1 mm Matters</h3>
<p>Resistive loss scales with path length. Inductance also scales with path length, and inductance limits how fast current can change during a transient. Shortening the high-current path by 10x improves both:</p>
<ul>
<li><b>I-squared-R loss</b>: ~10x reduction (a single integer division because length, not current)</li>
<li><b>Transient response</b>: improved by ~10x because parasitic inductance drops proportionally</li>
<li><b>Voltage droop under load step</b>: significantly reduced, allowing higher sustained clocks</li>
</ul>

<h3>5b. Vicor's Factorized Power Architecture (FPA)</h3>
<p>Vicor's design philosophy: separate voltage transformation from regulation. A pre-regulator module (PRM) handles regulation upstream. A current multiplier module (VTM) sits directly under the load and converts high voltage / low current into low voltage / high current at the last possible moment.</p>

<ul>
<li><b>Core principle</b>: do not move large current over a long distance. If the last 1cm is the problem, make sure the large current exists only inside that final centimeter.</li>
<li><b>Adoption friction</b>: changes board architecture, procurement strategy, thermal design, sourcing, and platform continuity. A customer adopts not just a part but a design philosophy.</li>
<li><b>Where Vicor sits in NVIDIA's 800V ecosystem</b>: NOT on the public 800V HVDC silicon partner list (that list covers rack/shelf bus conversion 800V to 48V). Vicor's strongest position is lower in the stack at 48V-to-sub-1V current multiplication near the load. Different layer, not exclusion.</li>
</ul>

<h3>5c. Infineon's VPD Approach</h3>
<p>Infineon's VPD is a system-level offering: device technology (CoolGaN, CoolSiC), modules, packaging, thermal design, and system partnerships bundled. VPD is not a standalone-component story; few suppliers can connect the layers across silicon, modules, package, and thermal.</p>

<div class=&quot;callout&quot;>
<b>Why VPD is hard to adopt even when the technical direction is attractive.</b> The area under a GPU is already one of the most complex spaces in the system. The board, the package, the cooling solution, the assembly flow, and the system-level mechanical all have to move together. You cannot change only one part. That is also why VPD has often looked technically right without winning commercially at scale.
</div>

<div class=&quot;verify&quot;>
<b>Verified VPD product state (May 2026):</b>
<ul>
<li>Vicor Gen 5 VPD modules launched into production (per Q4 2025 results, reported February 2026).</li>
<li>Vicor Q4 2025: product revenue up sequentially for 5 quarters; backlog $176.9M; book-to-bill above 1.2x.</li>
<li>Vicor Q1 2026: backlog $300.6M (+70% QoQ), revenue guidance ~$570M.</li>
<li>Infineon VPD white paper for AI GPUs published in 2025.</li>
<li>Infineon raised AI datacenter revenue target to €1.5B for FY2026.</li>
</ul>
</div>

<!-- ============ 6. PATH 4 BSPDN ============ -->
<h2 id=&quot;section-d-h2-06-6-path-4-backside-power-delivery-network&quot;>6. Path 4: Backside Power Delivery Network (BSPDN)</h2>
<p>The most radical approach. Inside the chip itself, separate power and signal routing. Signals continue to enter from the frontside (top of the wafer). Power comes in from the backside (bottom of the wafer) through a shorter, wider, dedicated path.</p>

<h3>6a. What Changes Inside the Die</h3>
<p>In the traditional architecture, both power and signals enter from the frontside, traversing 15-20 metal layers before reaching transistors. The power routing competes with signal routing and consumes roughly 20% of the routing budget. Voltage drops as it fights through the metal stack (IR drop).</p>

<p>In BSPDN, the wafer is thinned and a separate power routing layer is built on the bottom (the &quot;backside&quot;), with through-silicon vias (TSVs) or nano-TSVs connecting backside power directly to transistor source and drain contacts. The frontside metal stack becomes signal-only.</p>

<table>
<tr><th>Aspect</th><th>Traditional frontside</th><th>BSPDN</th></tr>
<tr class=&quot;bspdn&quot;><td>Power path length</td><td>15-20 metal layers from package</td><td>1-3 layers via backside contacts</td></tr>
<tr class=&quot;bspdn&quot;><td>Signal routing budget</td><td>~80% available; 20% consumed by power</td><td>~100% available; power has its own layer</td></tr>
<tr class=&quot;bspdn&quot;><td>Voltage droop (IR drop)</td><td>Significant at high current; limits clock speed</td><td>Significantly reduced</td></tr>
<tr class=&quot;bspdn&quot;><td>Thermal path</td><td>Heat exits frontside through metal stack to lid/cooler</td><td>New problem: power dissipation now closer to backside; thermal design must shift</td></tr>
<tr class=&quot;bspdn&quot;><td>Wafer processing</td><td>Standard CMOS flow</td><td>Requires wafer thinning, backside lithography, backside bonding, alignment to nanoscale</td></tr>
</table>

<h3>6b. The Three Foundries' BSPDN Approaches</h3>
<table>
<tr><th>Foundry</th><th>BSPDN name</th><th>First product</th><th>Status (May 2026)</th></tr>
<tr class=&quot;bspdn&quot;><td>Intel</td><td>PowerVia</td><td>Panther Lake (Core Ultra Series 3), first on Intel 18A node</td><td><b>In volume production.</b> Launched CES January 2026. Shipping in 200+ laptop designs by Computex 2026. Intel claims ~6% chip frequency boost vs same chip without PowerVia.</td></tr>
<tr class=&quot;bspdn&quot;><td>TSMC</td><td>Super Power Rail (SPR)</td><td>A16 node (N2P + SPR)</td><td>Volume production now targeted H2 2026 with first customer products in 2027 (slipped from prior 2026 timeline). A12 (1.2nm + SPR) targeted 2029 for HPC/AI.</td></tr>
<tr class=&quot;bspdn&quot;><td>Samsung</td><td>SF2Z (with BSPDN)</td><td>SF2Z on 2027 roadmap</td><td>Current 2nm (SF2) starts without BSPDN. SF2Z adds backside power, on roadmap for 2027.</td></tr>
</table>

<h3>6c. TSMC A16 vs N2P (Apples-to-Apples Backside Power Gain)</h3>
<p>TSMC quantifies the BSPDN-only benefit by comparing A16 (N2P + SPR) to N2P:</p>
<ul>
<li>8-10% speed improvement at iso-voltage</li>
<li>15-20% power reduction at iso-speed</li>
<li>1.07-1.10x logic density improvement (power rails removed from frontside routing)</li>
</ul>
<p>For AI inference workloads where power delivery efficiency is the binding constraint (not peak clock), this is the relevant number.</p>

<div class=&quot;callout&quot;>
<b>BSPDN solves the electrical problem and creates a thermal problem.</b> When power comes in from the backside, the current path improves. But now the high heat-density transistor regions are closer to the backside, while traditional cooling solutions are designed for frontside heat extraction. Solving the electrical problem creates a new thermal design problem. This is why BSPDN is justified first in large HPC and AI chips where current and voltage droop directly limit performance, and slower to adopt in smaller chips where the thermal redesign cost is harder to amortize.
</div>

<!-- ============ 7. PDN ============ -->
<h2 id=&quot;section-d-h2-07-7-the-power-delivery-network-pdn&quot;>7. The Power Delivery Network (PDN)</h2>
<p>The PDN is the entire impedance network from the VRM output to the transistor. It includes board traces, package bumps, on-die metal, and (in BSPDN) the backside routing layer. It must hold a steady voltage across a wide frequency range, from DC (steady-state IR drop) up to GHz (fast switching transients).</p>

<h3>7a. The Decoupling Cascade</h3>
<table>
<tr><th>Layer</th><th>Component</th><th>Frequency range</th><th>Time constant</th></tr>
<tr class=&quot;pdn&quot;><td>VRM bulk output</td><td>Bulk electrolytic / polymer caps</td><td>kHz</td><td>millisecond</td></tr>
<tr class=&quot;pdn&quot;><td>Board / Vicor module output</td><td>Polymer + large MLCC</td><td>10s to 100s of kHz</td><td>microsecond</td></tr>
<tr class=&quot;pdn&quot;><td>Around the GPU socket</td><td>Mid-size MLCC (10-100 µF, 0805/0603)</td><td>MHz</td><td>0.1 microsecond</td></tr>
<tr class=&quot;pdn&quot;><td>Under the GPU substrate</td><td>Small high-frequency MLCC (1-10 µF, 0201/0402)</td><td>10s to 100s of MHz</td><td>10 nanoseconds</td></tr>
<tr class=&quot;pdn&quot;><td>On-package</td><td>Land-side capacitors (LSC), embedded silicon caps</td><td>~GHz</td><td>1 nanosecond</td></tr>
<tr class=&quot;pdn&quot;><td>On-die</td><td>MIM caps, deep-trench caps, decoupling cells</td><td>~GHz</td><td>fast as transistor</td></tr>
</table>

<h3>7b. Why Impedance Has to Be Flat Across Decades of Frequency</h3>
<p>If the PDN's impedance has a peak at any frequency, a current transient at that frequency will excite a voltage swing that can crash the chip. The decoupling cascade is the practical answer: each capacitor class handles one frequency band, and the bands overlap so the combined impedance stays low everywhere.</p>

<!-- ============ 8. MLCC ============ -->
<h2 id=&quot;section-d-h2-08-8-mlccs-the-tiny-component-becoming-a-bo&quot;>8. MLCCs: The Tiny Component Becoming a Bottleneck</h2>
<p>A multilayer ceramic capacitor is not a battery. It does not hold energy for seconds. It is a local timing device for current. When the chip switches inside the die at nanosecond timescales, the VRM and any distant source cannot respond fast enough. The MLCC has to. Each capacitor sits as close as possible to the load and releases or absorbs charge over very short windows.</p>

<h3>8a. Why AI Servers Need 10-15x More MLCCs</h3>
<table>
<tr><th>Server type</th><th>MLCC count</th></tr>
<tr class=&quot;mlcc&quot;><td>Smartphone</td><td>~1,000-1,500 units</td></tr>
<tr class=&quot;mlcc&quot;><td>Traditional enterprise server</td><td>~1,000 per server</td></tr>
<tr class=&quot;mlcc&quot;><td>Single AI server</td><td>~8,000-15,000 per server (8-15x)</td></tr>
<tr class=&quot;mlcc&quot;><td>Next-gen GPU server rack</td><td>~40,000-60,000 per rack</td></tr>
<tr class=&quot;mlcc&quot;><td>NVIDIA GB200 NVL72 rack</td><td>~440,000 MLCCs</td></tr>
</table>

<h3>8b. The Spec Shift: From High Capacitance to Low ESL</h3>
<p>GaN-based VRMs switch at MHz frequencies. At those speeds, parasitic inductance (ESL) of the capacitor dominates its impedance more than capacitance does. MLCC demand is shifting from &quot;high capacitance&quot; to &quot;low ESL, high-frequency characteristics.&quot;</p>

<table>
<tr><th>Spec attribute</th><th>Target value (modern AI server power)</th></tr>
<tr class=&quot;mlcc&quot;><td>Capacitance</td><td>10 µF to 100 µF in small 0402/0603 packages</td></tr>
<tr class=&quot;mlcc&quot;><td>ESR</td><td>≤ 5 mΩ</td></tr>
<tr class=&quot;mlcc&quot;><td>ESL (equivalent series inductance)</td><td>≤ 1 nH</td></tr>
<tr class=&quot;mlcc&quot;><td>Switching frequency band</td><td>1 MHz to 10 MHz</td></tr>
<tr class=&quot;mlcc&quot;><td>Temperature range</td><td>-55 to 125 C (X8R class dielectric)</td></tr>
<tr class=&quot;mlcc&quot;><td>Voltage rating</td><td>6.3 V to 50 V (output rail caps)</td></tr>
<tr class=&quot;mlcc&quot;><td>Dielectric (LLC resonance)</td><td>Class 1 C0G for low loss, high voltage</td></tr>
</table>

<h3>8c. Murata's Position</h3>
<ul>
<li>~40% global MLCC market share; ~70% in AI server MLCCs.</li>
<li>Samsung Electro-Mechanics is #2. TDK / Taiyo Yuden also significant.</li>
<li>Murata 2025 introduction: 0.22 µF, 6.3 V, 0201 case size, with barium-titanate dielectric grains under 50 nm.</li>
<li>Murata estimates AI-server MLCC demand 3.3x increase from 2025 to 2030.</li>
<li>Lead times for high-spec MLCCs: 24 weeks in 2026 (vs 7-15 days for commodity MLCCs).</li>
<li>Murata president has confirmed internal discussions about raising prices on advanced MLCCs for AI servers.</li>
</ul>

<div class=&quot;verify&quot;>
<b>Verified MLCC market state (May 2026):</b>
<ul>
<li>Hyperscalers (Microsoft, Amazon) doubled server-grade MLCC orders during 2025, chasing ultra-low-ESL decoupling for AI accelerators.</li>
<li>Capacity expansion at Murata is bottlenecked by equipment lead times and material sourcing; new output not expected until late 2026.</li>
<li>1206 and 1210 case-size high-capacitance MLCCs (power management stages) seeing extended lead times.</li>
<li>MLCC is now second only to GPUs and memory modules as a cost contributor in AI server bills of materials.</li>
<li>TDK targeting Class 1 C0G MLCCs for LLC resonant converter circuits in 800V DC PSU stages.</li>
</ul>
</div>

<!-- ============ 9. POWER SEMIS ============ -->
<h2 id=&quot;section-d-h2-09-9-power-semiconductors-at-this-layer-10v&quot;>9. Power Semiconductors at This Layer (10V to 100V class)</h2>
<p>The VRM stage uses power MOSFETs that switch at hundreds of kHz to low MHz. Silicon has dominated this range. GaN is making inroads at the high end (because higher switching speeds shrink magnetics) but its cost has to compete with mature silicon.</p>

<table>
<tr><th>Material</th><th>Voltage class</th><th>Switching freq</th><th>Where used in the last 1cm</th></tr>
<tr class=&quot;vrm&quot;><td>Silicon TrenchFET MOSFET</td><td>10V to 100V</td><td>500 kHz to 2 MHz</td><td>DrMOS / SPS power stages. Still dominant for 48V-to-12V and 12V-to-0.7V stages.</td></tr>
<tr class=&quot;vrm&quot;><td>GaN HEMT</td><td>40V to 200V</td><td>1 MHz to 5 MHz</td><td>48V-to-12V or 48V-to-6V fixed-ratio converters. Smaller, faster, cooler than Si.</td></tr>
<tr class=&quot;vrm&quot;><td>SiC</td><td>650V+</td><td>10s to 100s of kHz</td><td>Mostly absent at this layer (too high voltage). Sits upstream in 800V DC stages.</td></tr>
</table>

<h3>9a. The Material Race at This Layer</h3>
<ul>
<li><b>Infineon</b>: scale strategy. CoolGaN portfolio expanded with GaN Systems acquisition. Targets the 48V intermediate bus segment.</li>
<li><b>Texas Instruments</b>: vertical integration. Internal GaN fab. Strong relationships with hyperscalers.</li>
<li><b>Navitas</b>: density strategy. 800V-to-6V board unveiled at GTC 2026 ($46M 2025 revenue, $165M AI pipeline).</li>
<li><b>STMicro</b>: straddles SiC and 800V DC. Co-announced 800V DC-to-6V architecture with NVIDIA.</li>
<li><b>Innoscience</b>: Chinese GaN supplier, on NVIDIA 800V DC partner list.</li>
</ul>

<!-- ============ 10. THERMAL ============ -->
<h2 id=&quot;section-d-h2-10-10-thermal-coupling-with-section-e-cooli&quot;>10. Thermal Coupling with Section E (Cooling)</h2>
<p>Every voltage conversion stage generates heat. A VRM operating at 95% efficiency delivering 1,500W of GPU power dissipates 75W as heat in the VRM itself, immediately adjacent to or under the GPU. As phase counts rise and VRMs move closer to the GPU, the thermal density of the power-conversion zone increases too.</p>

<table>
<tr><th>Stage</th><th>Approximate efficiency</th><th>Heat at 1,500W GPU load</th></tr>
<tr class=&quot;vrm&quot;><td>48V-to-12V intermediate stage</td><td>97-98%</td><td>~30-45W</td></tr>
<tr class=&quot;vrm&quot;><td>12V-to-0.7V VRM</td><td>92-95%</td><td>~75-130W</td></tr>
<tr class=&quot;vrm&quot;><td>Combined VRM stack</td><td>~90-93%</td><td>~100-165W</td></tr>
</table>

<p>This heat is on top of the GPU's own ~1,500W. Liquid cooling cold plates increasingly cover not just the GPU die but the VRM zone around it. Some VPD-style architectures (Infineon) require co-developed cooling because the VRM is now physically under the GPU.</p>

<!-- ============ 11. CROSS CUTS ============ -->
<h2 id=&quot;section-d-h2-11-11-how-section-d-connects-to-other-secti&quot;>11. How Section D Connects to Other Sections</h2>
<ul>
<li><b>Section B (rack PSU)</b>: The PSU output rail (48V or 54V DC today; or 48V from Mt Diablo +/-400V conversion) is the VRM's input. Path 2 (lower intermediate bus) compresses the PSU output rail toward 6V.</li>
<li><b>Section C (800V DC transition)</b>: 800V at the rack still needs a 64:1-class step-down to reach intermediate bus, then VRM. STMicro's 800V-to-6V and Navitas's 800V-to-6V boards collapse two stages into one.</li>
<li><b>Section E (cooling)</b>: VRM and BSPDN both push more heat into the same cold plate area.</li>
<li><b>Section F (advanced packaging)</b>: BSPDN changes how the package connects to the substrate (back-side bumps for power, front-side for signal).</li>
<li><b>Section G (HBM)</b>: Memory rails are separate and share PMICs but the same Vcore stability problem.</li>
</ul>

<!-- ============ 12. SUMMARY ============ -->
<h2 id=&quot;section-d-h2-12-12-section-d-in-numbers&quot;>12. Section D in Numbers</h2>
<table>
<tr><th>Metric</th><th>Value</th><th>Notes</th></tr>
<tr class=&quot;data&quot;><td>GPU core voltage</td><td>0.65V to 0.85V (typical 0.75V)</td><td>Trending slowly down each generation</td></tr>
<tr class=&quot;data&quot;><td>GPU TDP (B200 liquid)</td><td>1,200W</td><td>2024</td></tr>
<tr class=&quot;data&quot;><td>GPU TDP (B300)</td><td>~1,400W (supply chain reports)</td><td>2025</td></tr>
<tr class=&quot;data&quot;><td>Vera Rubin TDP</td><td>~2,300W</td><td>2027</td></tr>
<tr class=&quot;data&quot;><td>Current at B200 core</td><td>~1,500A</td><td>1,200W / 0.8V</td></tr>
<tr class=&quot;data&quot;><td>Current at Vera Rubin core</td><td>~3,000A</td><td>2,300W / 0.75V</td></tr>
<tr class=&quot;data&quot;><td>DrMOS per phase</td><td>50A to 90A typical</td><td>Smart Power Stages push toward 90A+</td></tr>
<tr class=&quot;data&quot;><td>VRM phase count for B200</td><td>~25-30</td><td>At 60A per phase</td></tr>
<tr class=&quot;data&quot;><td>VRM phase count for Vera Rubin</td><td>~50</td><td>At 60A per phase</td></tr>
<tr class=&quot;data&quot;><td>VRM peak efficiency</td><td>>95% in modern polyphase</td><td>Vishay SiC620R class</td></tr>
<tr class=&quot;data&quot;><td>Lateral current path (today)</td><td>~10 mm</td><td>VRM beside GPU</td></tr>
<tr class=&quot;data&quot;><td>Vertical current path (VPD)</td><td>~1 mm</td><td>VRM under GPU</td></tr>
<tr class=&quot;data&quot;><td>Intel PowerVia frequency gain</td><td>~6%</td><td>Intel's own testing, 18A node</td></tr>
<tr class=&quot;data&quot;><td>TSMC A16 vs N2P speed</td><td>+8-10% at iso-voltage</td><td>Backside power only</td></tr>
<tr class=&quot;data&quot;><td>TSMC A16 vs N2P power</td><td>-15-20% at iso-speed</td><td>Backside power only</td></tr>
<tr class=&quot;data&quot;><td>MLCC count, GB200 NVL72 rack</td><td>~440,000</td><td>~30x a smartphone</td></tr>
<tr class=&quot;data&quot;><td>MLCC count, AI server</td><td>8-15x traditional server</td><td>Murata data</td></tr>
<tr class=&quot;data&quot;><td>Murata AI server MLCC share</td><td>~70%</td><td>Of high-spec AI segment</td></tr>
<tr class=&quot;data&quot;><td>Murata 2025-2030 AI MLCC growth</td><td>3.3x</td><td>Murata estimate</td></tr>
<tr class=&quot;data&quot;><td>High-spec MLCC lead time</td><td>~24 weeks</td><td>vs 7-15 days for commodity</td></tr>
<tr class=&quot;data&quot;><td>Modern AI VRM MLCC spec target</td><td>ESL ≤ 1 nH, ESR ≤ 5 mΩ, 1-10 MHz</td><td>Low-ESL becoming the spec axis</td></tr>
</table>

<!-- ============ 13. DRILL DOWN ============ -->
<h2 id=&quot;section-d-h2-13-13-drill-downs-inside-section-d&quot;>13. Drill-Downs Inside Section D</h2>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d1-multi-phase-buck-converter-deep-dive&quot;><summary>D1. Multi-Phase Buck Converter Deep Dive</summary><div class=&quot;drill-body&quot;><ul>
<li>Buck topology fundamentals (high-side, low-side MOSFETs, inductor, output cap)</li>
<li>Interleaving and ripple cancellation</li>
<li>Current sense (DCR, shunt, on-FET) and balancing</li>
<li>Adaptive voltage positioning (AVP) and load-line</li>
<li>MCOT (MPS) vs conventional schedule-based control</li>
<li>Transient response and slew rate (PWMVID at 30 mV/µs vs 10 mV/µs)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d2-drmos-smart-power-stage-technology&quot;><summary>D2. DrMOS / Smart Power Stage Technology</summary><div class=&quot;drill-body&quot;><ul>
<li>Integrated driver + high-side + low-side MOSFET package</li>
<li>5x5 mm package standard, evolution to thinner/larger</li>
<li>TrenchFET MOSFET technology (Vishay Gen IV, Infineon OptiMOS)</li>
<li>Smart Power Stage: added current and thermal telemetry</li>
<li>One PWM driving 2 or 3 DrMOS via doubling/tripling</li>
<li>OpenVReg compliance landscape (OVR4-22, OpenVReg16)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d3-power-delivery-network-pdn-design&quot;><summary>D3. Power Delivery Network (PDN) Design</summary><div class=&quot;drill-body&quot;><ul>
<li>Target impedance method (Z_target = V_ripple / I_max)</li>
<li>The decoupling cascade across decades of frequency</li>
<li>On-die MIM caps vs deep-trench caps</li>
<li>Land-side capacitors and embedded silicon capacitors</li>
<li>PDN simulation: Cadence Sigrity, Ansys SIwave</li>
<li>The role of inductance (loop inductance, mutual inductance)</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d4-vicor-factorized-power-architecture-fpa&quot;><summary>D4. Vicor Factorized Power Architecture (FPA)</summary><div class=&quot;drill-body&quot;><ul>
<li>BCM (Bus Converter Module), VTM (Voltage Transformation Module), PRM (Pre-Regulator Module)</li>
<li>Sine Amplitude Converter topology</li>
<li>K-factor fixed-ratio conversion at >97% efficiency</li>
<li>Gen 5 VPD module specifications</li>
<li>Adoption friction: why architecture-level changes are hard for hyperscalers</li>
<li>IP and licensing model</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d5-vertical-power-delivery-vpd-mechanics&quot;><summary>D5. Vertical Power Delivery (VPD) Mechanics</summary><div class=&quot;drill-body&quot;><ul>
<li>Z-axis power delivery vs lateral</li>
<li>Power module under GPU substrate via solder bumps</li>
<li>Co-design with package and cooling</li>
<li>Infineon VPD system-level offering</li>
<li>Thermal considerations: VRM heat under the GPU heat</li>
<li>Why VPD is hard to adopt: board, package, cooling, assembly all change together</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d6-bspdn-deep-dive-intel-tsmc-samsung&quot;><summary>D6. BSPDN Deep Dive (Intel, TSMC, Samsung)</summary><div class=&quot;drill-body&quot;><ul>
<li>Wafer thinning to enable backside processing</li>
<li>Nano-TSVs and direct contact to source/drain</li>
<li>Intel PowerVia + RibbonFET combination on 18A</li>
<li>TSMC Super Power Rail on A16, A12 roadmap</li>
<li>Samsung SF2Z 2027 timeline</li>
<li>The new thermal problem from backside heat path</li>
<li>BSPDN cost / yield impact</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d7-mlcc-technology-and-supply&quot;><summary>D7. MLCC Technology and Supply</summary><div class=&quot;drill-body&quot;><ul>
<li>Class 1 C0G/NPO vs Class 2 X5R/X7R/X8R dielectrics</li>
<li>Capacitance vs ESL vs ESR trade-offs</li>
<li>Reverse geometry MLCC (LW-reversed) for lower ESL</li>
<li>3-terminal MLCC and capacitor arrays</li>
<li>Murata, Samsung Electro-Mechanics, TDK, Taiyo Yuden positioning</li>
<li>Lead time and pricing dynamics</li>
<li>Land-side capacitor (LSC) integration in package</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d8-power-inductors-and-magnetics&quot;><summary>D8. Power Inductors and Magnetics</summary><div class=&quot;drill-body&quot;><ul>
<li>Inductor saturation current and DC bias loss</li>
<li>Core materials: ferrite, molypermalloy, metal composite</li>
<li>Trends: higher saturation, lower DCR, smaller footprint</li>
<li>Coupled inductors for multi-phase</li>
<li>Magnetics in fixed-ratio (BCM, DCX) modules</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d9-openvreg-standardization&quot;><summary>D9. OpenVReg Standardization</summary><div class=&quot;drill-body&quot;><ul>
<li>OVR4-22 (4-phase) and OpenVReg16 (16-phase) specs</li>
<li>Package and pinout standardization vs performance differentiation</li>
<li>AOSL early implementations</li>
<li>What OpenVReg does NOT standardize (transient response, telemetry, control loops)</li>
<li>The USB-C analogy: same connector, very different chargers</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d10-controller-architecture-race&quot;><summary>D10. Controller Architecture Race</summary><div class=&quot;drill-body&quot;><ul>
<li>MPS MCOT (Multi-Cycle modulation On-Time) approach</li>
<li>AOS A2TM (Advanced Transient Modulator)</li>
<li>Renesas multi-phase architecture (Intersil heritage)</li>
<li>Analog Devices (Maxim acquisition portfolio)</li>
<li>Digital vs analog control loop trade-offs</li>
<li>PMBus, AVSBus, MIPI digital interfaces</li>
</ul></div></details>

<details class=&quot;drill&quot; id=&quot;section-d-drill-d11-the-last-1cm-cross-section-how-it-all-fits-together&quot;><summary>D11. The Last 1cm Cross-Section (How It All Fits Together)</summary><div class=&quot;drill-body&quot;><ul>
<li>The full stack from PSU output to transistor</li>
<li>Where each path (1, 2, 3, 4) intervenes</li>
<li>How VPD and BSPDN are complementary, not competing</li>
<li>Cost trade-offs at each layer</li>
<li>Roadmap timing: which generation each technology lands</li>
<li>Risk factors: thermal coupling, validation cost, vendor lock-in</li>
</ul></div></details>

<details class=&quot;sources-footer&quot;><summary>Sources and verification</summary><div class=&quot;sources-body&quot;>Sources: project files (Nutty AI Power Crisis Parts 1-4, especially Part 3 on VRM and Part 4 on BSPDN; The Economics of the Last 1 cm; Free Why Tiny Capacitors Became an AI Power Bottleneck; Damnang AI Datacenter Power Investment Map). Cross-verified May 2026 against Intel press releases on 18A and Panther Lake (October 2025, January 2026); TSMC roadmap disclosures (October 2025 earnings call, North American Technology Symposium 2026); Samsung roadmap statements; Vicor Q4 2025 and Q1 2026 disclosures; Infineon VPD white paper (2025); MPS Q4 2025 earnings call (February 2026); KeyBanc and Barclays research notes; AOSL OpenVReg press releases (December 2024, January 2025); EDN, Electronic Design, and Power Electronics News coverage of multi-phase controllers and DrMOS; Vishay SiC620R product disclosures; Murata president statements (February 2026, April 2026); TDK MLCC application notes for AI server power systems.</div></details></div></details>
</section>

<section id=&quot;section-e&quot;>
<details class=&quot;section-collapsible&quot; open><summary class=&quot;section-summary&quot;><h1>Section E: The Cooling Stack</h1></summary><div class=&quot;section-body&quot;><p class=&quot;legend&quot;>Heat removal from the silicon die back out to the environment. Air, rear-door heat exchangers, direct-to-chip liquid (single and two-phase), and immersion. CDU architectures, coolant chemistry, the Novec PFAS exit, and OCP Project Deschutes. Cross-verified May 2026.</p>

<!-- ============ 1. WHY ============ -->
<h2 id=&quot;section-e-h2-01-1-why-cooling-becomes-architecture&quot;>1. Why Cooling Becomes Architecture</h2>
<p>Every watt of power that enters a rack must come back out as heat. If heat cannot be removed, more power cannot be delivered. As rack power moves from 10-20 kW (legacy) to 140 kW (GB200 NVL72) to 600 kW (Vera Rubin Ultra Kyber) to 1 MW (Feynman), cooling stops being an HVAC accessory and becomes part of the rack architecture itself.</p>

<h3>1a. Water vs Air, by Physics</h3>
<table>
<tr><th>Property</th><th>Air</th><th>Water</th></tr>
<tr><td>Volumetric heat capacity</td><td>1.0x (baseline)</td><td class=&quot;water&quot;>~3,200x</td></tr>
<tr><td>Thermal conductivity</td><td>1.0x</td><td class=&quot;water&quot;>~24x</td></tr>
<tr><td>Heat removed per liter at 10C delta</td><td>~12 J</td><td class=&quot;water&quot;>~42,000 J</td></tr>
<tr><td>Fan power per kW removed</td><td>baseline</td><td class=&quot;water&quot;>~10-30x lower at high density</td></tr>
</table>
<p>The reason liquid wins at high density is not subtle. The same volume of water carries roughly 3,200 times more heat than the same volume of air. At 1 MW per rack, no amount of fan speed makes air competitive.</p>

<h3>1b. The Air Ceiling</h3>
<table>
<tr><th>Rack power</th><th>Cooling approach</th><th>Notes</th></tr>
<tr class=&quot;air&quot;><td>Up to ~20 kW</td><td>Traditional CRAC/CRAH air, raised floor</td><td>Standard for legacy enterprise. Air consumes 20-25% of total datacenter power.</td></tr>
<tr class=&quot;air&quot;><td>20-40 kW</td><td>In-row air, rear-door heat exchanger (RDHx), containment</td><td>Air still works but efficiency drops. RDHx adds a liquid coil at the back of the rack.</td></tr>
<tr class=&quot;cold&quot;><td>40-140 kW</td><td>Hybrid: cold plates on CPU/GPU + air for memory and aux</td><td>The current AI mainstream. GB200 NVL72 sits here. Liquid handles 70-75% of heat, air handles the rest.</td></tr>
<tr class=&quot;cold&quot;><td>140-600 kW</td><td>Direct-to-chip liquid for nearly everything, possibly cold plates on switches and PSUs</td><td>Vera Rubin / Vera Rubin Ultra Kyber. Liquid dominates.</td></tr>
<tr class=&quot;imm&quot;><td>600 kW to 1 MW+</td><td>Immersion or fully liquid (including memory, switches, optics)</td><td>Feynman era. Air has effectively disappeared from the compute rack.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why hybrid persists.</b> Even at 140 kW racks, ~25-30% of the heat comes from memory, drives, NICs, and auxiliary components that do not yet have economical cold plates. So today's &quot;liquid-cooled rack&quot; is almost always hybrid: cold plates on the highest-power components, air for the rest. The trajectory is for more components to migrate to liquid each generation.
</div>

<!-- ============ 2. COOLING HIERARCHY ============ -->
<h2 id=&quot;section-e-h2-02-2-the-cooling-hierarchy-five-approaches&quot;>2. The Cooling Hierarchy (Five Approaches)</h2>

<svg viewBox=&quot;0 0 1200 380&quot; xmlns=&quot;http://www.w3.org/2000/svg&quot; style=&quot;font-family: Calibri, sans-serif; font-size: 10pt;&quot;>
  <defs>
    <marker id=&quot;arrE&quot; viewBox=&quot;0 0 10 10&quot; refX=&quot;8&quot; refY=&quot;5&quot; markerWidth=&quot;6&quot; markerHeight=&quot;6&quot; orient=&quot;auto&quot;><path d=&quot;M 0 0 L 10 5 L 0 10 z&quot; fill=&quot;#333&quot;/></marker>
  </defs>

  <text x=&quot;14&quot; y=&quot;22&quot; font-weight=&quot;bold&quot; font-size=&quot;12&quot;>Cooling approaches, from lowest to highest density support</text>

  <!-- Air -->
  <rect x=&quot;20&quot; y=&quot;40&quot; width=&quot;220&quot; height=&quot;80&quot; fill=&quot;#ebebeb&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;130&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>1. Air cooling</text>
  <text x=&quot;130&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Up to ~20 kW per rack</text>
  <text x=&quot;130&quot; y=&quot;96&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>CRAC/CRAH, raised floor</text>
  <text x=&quot;130&quot; y=&quot;112&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>PUE 1.5-1.7</text>

  <!-- RDHx -->
  <rect x=&quot;260&quot; y=&quot;40&quot; width=&quot;220&quot; height=&quot;80&quot; fill=&quot;#d6e0eb&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;370&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>2. Rear-door HX</text>
  <text x=&quot;370&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>~40 kW per rack</text>
  <text x=&quot;370&quot; y=&quot;96&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Liquid coil at rack rear</text>
  <text x=&quot;370&quot; y=&quot;112&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Retrofit-friendly</text>

  <!-- D2C single-phase -->
  <rect x=&quot;500&quot; y=&quot;40&quot; width=&quot;220&quot; height=&quot;80&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;610&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>3. Direct-to-chip 1-phase</text>
  <text x=&quot;610&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>~150 kW per rack typical</text>
  <text x=&quot;610&quot; y=&quot;96&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Water/glycol via cold plates</text>
  <text x=&quot;610&quot; y=&quot;112&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>PUE 1.10-1.20</text>

  <!-- D2C two-phase -->
  <rect x=&quot;740&quot; y=&quot;40&quot; width=&quot;220&quot; height=&quot;80&quot; fill=&quot;#cfeae0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;850&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>4. Direct-to-chip 2-phase</text>
  <text x=&quot;850&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>~250+ kW per rack</text>
  <text x=&quot;850&quot; y=&quot;96&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Dielectric refrigerant evaporates</text>
  <text x=&quot;850&quot; y=&quot;112&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Higher heat flux capability</text>

  <!-- Immersion -->
  <rect x=&quot;980&quot; y=&quot;40&quot; width=&quot;200&quot; height=&quot;80&quot; fill=&quot;#e0d6f0&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1080&quot; y=&quot;62&quot; text-anchor=&quot;middle&quot; font-weight=&quot;bold&quot;>5. Immersion</text>
  <text x=&quot;1080&quot; y=&quot;80&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>200 kW+ per tank/rack</text>
  <text x=&quot;1080&quot; y=&quot;96&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>Server submerged in fluid</text>
  <text x=&quot;1080&quot; y=&quot;112&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>PUE 1.03-1.10</text>

  <text x=&quot;14&quot; y=&quot;155&quot; font-style=&quot;italic&quot; font-size=&quot;10&quot; fill=&quot;#444&quot;>Direct-to-chip (single and two-phase) is the dominant choice for AI mainstream in 2026. Immersion appears in specific high-density contexts (Microsoft trials, crypto, edge HPC).</text>

  <!-- Heat path under arrows -->
  <line x1=&quot;20&quot; y1=&quot;180&quot; x2=&quot;1180&quot; y2=&quot;180&quot; stroke=&quot;#888&quot; stroke-width=&quot;1&quot; stroke-dasharray=&quot;4,3&quot;/>

  <text x=&quot;14&quot; y=&quot;205&quot; font-weight=&quot;bold&quot; font-size=&quot;11&quot;>The full heat path (whichever approach is used):</text>

  <rect x=&quot;20&quot; y=&quot;220&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#fff2cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;100&quot; y=&quot;240&quot; text-anchor=&quot;middle&quot;>Silicon die</text>
  <text x=&quot;100&quot; y=&quot;256&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>heat generation</text>

  <rect x=&quot;200&quot; y=&quot;220&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;280&quot; y=&quot;240&quot; text-anchor=&quot;middle&quot;>Cold plate / case</text>
  <text x=&quot;280&quot; y=&quot;256&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>first heat sink</text>

  <rect x=&quot;380&quot; y=&quot;220&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#cfe5f3&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;460&quot; y=&quot;240&quot; text-anchor=&quot;middle&quot;>Manifold</text>
  <text x=&quot;460&quot; y=&quot;256&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>collects flow in rack</text>

  <rect x=&quot;560&quot; y=&quot;220&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#ffe6cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;640&quot; y=&quot;240&quot; text-anchor=&quot;middle&quot;>CDU (sec. loop)</text>
  <text x=&quot;640&quot; y=&quot;256&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>TCS, hot/cold</text>

  <rect x=&quot;740&quot; y=&quot;220&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#ffe6cc&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;820&quot; y=&quot;240&quot; text-anchor=&quot;middle&quot;>Heat exchanger</text>
  <text x=&quot;820&quot; y=&quot;256&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>primary/secondary</text>

  <rect x=&quot;920&quot; y=&quot;220&quot; width=&quot;160&quot; height=&quot;50&quot; fill=&quot;#f3d4d4&quot; stroke=&quot;#333&quot;/>
  <text x=&quot;1000&quot; y=&quot;240&quot; text-anchor=&quot;middle&quot;>Heat rejection</text>
  <text x=&quot;1000&quot; y=&quot;256&quot; text-anchor=&quot;middle&quot; font-size=&quot;10&quot;>tower / dry / chiller</text>

  <g stroke=&quot;#333&quot; stroke-width=&quot;1.5&quot; fill=&quot;none&quot;>
    <line x1=&quot;180&quot; y1=&quot;245&quot; x2=&quot;200&quot; y2=&quot;245&quot; marker-end=&quot;url(#arrE)&quot;/>
    <line x1=&quot;360&quot; y1=&quot;245&quot; x2=&quot;380&quot; y2=&quot;245&quot; marker-end=&quot;url(#arrE)&quot;/>
    <line x1=&quot;540&quot; y1=&quot;245&quot; x2=&quot;560&quot; y2=&quot;245&quot; marker-end=&quot;url(#arrE)&quot;/>
    <line x1=&quot;720&quot; y1=&quot;245&quot; x2=&quot;740&quot; y2=&quot;245&quot; marker-end=&quot;url(#arrE)&quot;/>
    <line x1=&quot;900&quot; y1=&quot;245&quot; x2=&quot;920&quot; y2=&quot;245&quot; marker-end=&quot;url(#arrE)&quot;/>
  </g>

  <text x=&quot;14&quot; y=&quot;295&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot;>Two distinct loops: secondary (closed, inside the building, clean water-glycol) and primary (facility water to chiller/tower). They meet at the CDU's heat exchanger.</text>

  <text x=&quot;14&quot; y=&quot;325&quot; font-size=&quot;10&quot; font-style=&quot;italic&quot; fill=&quot;#666&quot;>Same architecture whether D2C or immersion. The substitution is at the silicon side (cold plate vs submerged tank). Everything from the manifold outward is similar.</text>
</svg>

<!-- ============ 3. COLD PLATES ============ -->
<h2 id=&quot;section-e-h2-03-3-cold-plate-anatomy-and-cold-plate-phys&quot;>3. Cold Plate Anatomy and Cold Plate Physics</h2>
<p>A cold plate is a precision-machined metal block (usually copper) sitting on top of a CPU or GPU. Coolant flows through internal microchannels, absorbing heat from the chip's lid via thermal interface material. Cold plates are the most important component of direct-to-chip cooling.</p>

<table>
<tr><th>Spec</th><th>Typical value (2026 AI servers)</th></tr>
<tr class=&quot;cold&quot;><td>Microchannel width</td><td>27 to 100 microns</td></tr>
<tr class=&quot;cold&quot;><td>Thermal interface material (TIM)</td><td>Liquid metal, indium foil, or high-performance phase-change pad</td></tr>
<tr class=&quot;cold&quot;><td>Thermal resistance (best in class)</td><td>~0.02 C/W (e.g., JetCool H100 SmartPlate at 0.021 C/W)</td></tr>
<tr class=&quot;cold&quot;><td>Coolant flow per cold plate</td><td>~1-3 L/min depending on chip TDP</td></tr>
<tr class=&quot;cold&quot;><td>Inlet temperature (warm water)</td><td>~40 C typical for AI; some operate at 70 C</td></tr>
<tr class=&quot;cold&quot;><td>Outlet temperature</td><td>~50 C typical (10 C rise)</td></tr>
<tr class=&quot;cold&quot;><td>Pressure drop across cold plate</td><td>~1.8 psi (~12 kPa)</td></tr>
<tr class=&quot;cold&quot;><td>Operating pressure</td><td>~30-50 psi typical; some systems higher</td></tr>
</table>

<h3>3a. Cold Plate Construction</h3>
<ul>
<li><b>Base material</b>: copper (best thermal conductivity) or aluminum (lighter, cheaper, marginal performance hit)</li>
<li><b>Microchannel pattern</b>: parallel straight channels, serpentine, pin-fin, or impingement (jet)</li>
<li><b>Manufacturing</b>: stamping, CNC machining, vacuum brazing, or skiving</li>
<li><b>Testing</b>: 100% leak testing at multiples of working pressure (typically 2-3x)</li>
<li><b>3D-printed manifolds</b>: emerging for non-uniform heat spread (HRL Low-Chill design under DOE ARPA-E COOLERCHIPS funding)</li>
</ul>

<h3>3b. Why JetCool's Impingement Approach Is Different</h3>
<p>Most cold plates flow coolant laterally across the chip face. Impingement (or jet) cold plates inject coolant directly downward at high velocity onto the chip's hottest spots, breaking the boundary layer and delivering a step-change in heat transfer. This is what enables a 0.021 C/W thermal resistance, roughly 35 C cooler chip operation than air alternatives, and 8x theoretical lifespan extension at the same load.</p>

<!-- ============ 4. CDU ============ -->
<h2 id=&quot;section-e-h2-04-4-coolant-distribution-units-cdus&quot;>4. Coolant Distribution Units (CDUs)</h2>
<p>The CDU is the heart of any liquid cooling system. It pumps coolant through the secondary loop (the rack-internal side), and exchanges heat with the primary loop (facility water that goes to chiller or cooling tower). Without CDUs, you cannot deploy liquid-cooled racks.</p>

<h3>4a. Three CDU Form Factors</h3>
<table>
<tr><th>Form factor</th><th>Capacity</th><th>Where it sits</th><th>Notes</th></tr>
<tr class=&quot;cdu&quot;><td>In-rack CDU</td><td>~100-300 kW</td><td>Bottom of the IT rack (typically 4U to 6U)</td><td>Fast deployment, no separate floor space. Lower capacity ceiling. Common for small AI deployments.</td></tr>
<tr class=&quot;cdu&quot;><td>In-row CDU</td><td>~500 kW to 2.5 MW</td><td>End of row, next to racks</td><td>Serves multiple racks (typically 4-12). Most common for hyperscaler AI deployments. Eaton ROL2300 up to 2.3 MW, Supermicro 1.8 MW.</td></tr>
<tr class=&quot;cdu&quot;><td>Facility Distribution Unit (FDU)</td><td>2.5 to 10 MW</td><td>Outside the white space, in a dedicated mechanical room</td><td>Centralized for the whole data hall. Reduces failure points near IT equipment.</td></tr>
</table>

<h3>4b. Inside a CDU</h3>
<table>
<tr><th>Component</th><th>Function</th></tr>
<tr class=&quot;cdu&quot;><td>Pumps (1+1 or N+1 redundant)</td><td>Drive coolant through the secondary loop. Hot-swappable in modern units. Seal-less for long life (Eaton ROL4000).</td></tr>
<tr class=&quot;cdu&quot;><td>Heat exchanger (brazed plate, typically)</td><td>Transfers heat from secondary loop to primary loop. The two loops never mix.</td></tr>
<tr class=&quot;cdu&quot;><td>Reservoir / expansion tank</td><td>Absorbs thermal expansion, allows degassing.</td></tr>
<tr class=&quot;cdu&quot;><td>Filter (typically 25-50 micron)</td><td>Removes particulates. Finer is not always better (over-filtration strips coolant additives).</td></tr>
<tr class=&quot;cdu&quot;><td>Side-stream filtration (0.2 micron)</td><td>Optional polishing for high-purity coolant.</td></tr>
<tr class=&quot;cdu&quot;><td>Control valves</td><td>3-way valve on primary side regulates flow to maintain secondary set-point. PID control.</td></tr>
<tr class=&quot;cdu&quot;><td>Sensors</td><td>Inlet/outlet temperature, flow rate, pressure, leak detection.</td></tr>
<tr class=&quot;cdu&quot;><td>HMI / control panel</td><td>Touchscreen + network telemetry (Modbus, BACnet, SNMP).</td></tr>
</table>

<h3>4c. CDU Capacity and Flow Math</h3>
<ul>
<li><b>Flow rate</b>: AI workloads need 1.5 to 2 liters per minute per kW of heat (industry rule of thumb).</li>
<li><b>Example</b>: a 250 kW rack needs ~375 to 500 L/min of secondary-loop flow.</li>
<li><b>Manifold</b>: typically 3-inch square stainless tube with quick-disconnect every ~48 mm. Pressure drop ~0.25 psi at 1.7 m/s velocity.</li>
<li><b>Approach temperature</b>: secondary supply is typically 5-7 C above primary supply. The thermodynamic limit of the heat exchanger.</li>
<li><b>Stability requirement</b>: secondary supply temperature within +/-0.5 C for stable IT operation.</li>
</ul>

<div class=&quot;verify&quot;>
<b>Verified CDU market state (May 2026):</b>
<ul>
<li>OCP Project Deschutes 5th-generation CDU spec published by Google. nVent listed as a reliable mass-production CDU provider for the spec.</li>
<li>Deschutes target: ~2 MW heat load, 500 GPM at 80-90 psi.</li>
<li>Eaton ROL4000 (Deschutes-inspired), ROL2300 (up to 2.3 MW), ROL1100 (550-1100 kW).</li>
<li>Eaton acquired Boyd Thermal for $9.5B to enter cooling.</li>
<li>Schneider acquired 75% of Motivair for ~$850M (October 2024) for cold plate + CDU manufacturing.</li>
<li>Vertiv expanded CDU manufacturing capacity 45x in 2024.</li>
<li>Modine $100M facility investment for CDU/cooling.</li>
<li>CDU market: ~$1B (2024) to projected $7.7B at 33% CAGR. Fastest-growing component segment in datacenter cooling.</li>
<li>CDU lead times for quality units: 12-18 months.</li>
<li>DCX FDU portfolio 2.5 MW to 8 MW for hyperscale, ECDU 600 kW to 2.6 MW.</li>
<li>ACT 1 MW two-phase D2C CDU launched for AI era.</li>
</ul>
</div>

<!-- ============ 5. SINGLE vs TWO PHASE ============ -->
<h2 id=&quot;section-e-h2-05-5-single-phase-vs-two-phase-cooling&quot;>5. Single-Phase vs Two-Phase Cooling</h2>
<p>The phase distinction is whether the coolant stays liquid all the way through the loop (single-phase) or boils to vapor inside the cold plate (two-phase). Single-phase is the mainstream choice in 2026. Two-phase is the future direction but faces a major supply-chain disruption.</p>

<table>
<tr><th>Attribute</th><th>Single-phase</th><th>Two-phase</th></tr>
<tr><td>Coolant state</td><td class=&quot;water&quot;>Stays liquid throughout</td><td class=&quot;twop&quot;>Liquid in, vapor out of cold plate; condenses back to liquid in CDU</td></tr>
<tr><td>Heat removal mechanism</td><td class=&quot;water&quot;>Sensible heat (specific heat capacity)</td><td class=&quot;twop&quot;>Latent heat of vaporization (much higher per unit mass)</td></tr>
<tr><td>Typical coolant</td><td class=&quot;water&quot;>Water + ~25% propylene glycol (PG25)</td><td class=&quot;twop&quot;>Dielectric refrigerant (Novec/HFE class, hydrofluoroolefins, fluoroketones)</td></tr>
<tr><td>Flow rate needed</td><td class=&quot;water&quot;>Higher (~1.5 to 2 L/min per kW)</td><td class=&quot;twop&quot;>~10x lower mass flow because vaporization carries more heat</td></tr>
<tr><td>Pump power</td><td class=&quot;water&quot;>Higher</td><td class=&quot;twop&quot;>Much lower</td></tr>
<tr><td>Chip-to-chip temperature uniformity</td><td class=&quot;water&quot;>Variable (downstream chips hotter)</td><td class=&quot;twop&quot;>Uniform (vapor at boiling point)</td></tr>
<tr><td>Heat flux ceiling</td><td class=&quot;water&quot;>Good</td><td class=&quot;twop&quot;>Excellent (boiling crisis is the eventual limit)</td></tr>
<tr><td>Cost per gallon (coolant)</td><td class=&quot;water&quot;>$19 to $38 (mineral oil for immersion) or commodity water + glycol</td><td class=&quot;twop&quot;>$150 to $400 engineered single-phase, $500 to $1,000+ for two-phase fluorinated</td></tr>
<tr><td>Mainstream status</td><td class=&quot;water&quot;>Dominant today (~80%+ of liquid-cooled deployments)</td><td class=&quot;twop&quot;>Emerging; complicated by 3M Novec exit</td></tr>
<tr><td>Adopters</td><td class=&quot;water&quot;>Most hyperscalers, GB200 NVL72 ecosystem</td><td class=&quot;twop&quot;>Specialized HPC, some Microsoft trials, ACT product line</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>The pump power point.</b> Two-phase moves heat using latent heat (the energy to convert liquid to vapor), which is much larger per unit mass than sensible heat (warming the liquid). The same heat removal can be done with roughly 1/10 the mass flow, which means smaller pumps, less pumping energy, and lower noise. The downside is the fluid itself: engineered dielectric refrigerants are far more expensive and now in regulatory crisis.
</div>

<!-- ============ 6. THE NOVEC CRISIS ============ -->
<h2 id=&quot;section-e-h2-06-6-the-novec-crisis-pfas-exit-reshapes-tw&quot;>6. The Novec Crisis (PFAS Exit Reshapes Two-Phase Cooling)</h2>
<p>Two-phase cooling is built on engineered fluorinated fluids (Novec, Fluorinert) developed by 3M over decades. In December 2022, 3M announced it would exit per-and-polyfluoroalkyl substance (PFAS) manufacturing entirely by end of 2025. Two-phase cooling lost its dominant supplier.</p>

<h3>6a. Timeline</h3>
<table>
<tr><th>Date</th><th>Event</th></tr>
<tr class=&quot;fluid&quot;><td>March 2022</td><td>EPA publishes findings that PFAS may affect reproduction, immunity, and increase cancer risk. ECHA publishes similar findings in Europe.</td></tr>
<tr class=&quot;fluid&quot;><td>December 20, 2022</td><td>3M announces it will exit all PFAS manufacturing by end of 2025, including Novec and Fluorinert lines.</td></tr>
<tr class=&quot;fluid&quot;><td>2022 (mid)</td><td>3M's Belgium PFAS plant closes after dumping levels hundreds of times EU safe limits revealed.</td></tr>
<tr class=&quot;fluid&quot;><td>March 2024</td><td>3M $12.5B PFAS settlement with 11,000+ US public water systems receives final court approval. Payments stretch over 13 years.</td></tr>
<tr class=&quot;fluid&quot;><td>March 31, 2025</td><td>Last date to place new orders for 3M Novec fluids.</td></tr>
<tr class=&quot;fluid&quot;><td>End of 2025</td><td>3M Novec manufacturing fully ceases.</td></tr>
<tr class=&quot;fluid&quot;><td>2026+</td><td>Alternative suppliers (Solvay Galden PFPE, Chemours, Honeywell, AGC Asahiklin) scaling up, but pricing reflects R&amp;D cost and limited manufacturing.</td></tr>
</table>

<h3>6b. Alternative Chemistries</h3>
<table>
<tr><th>Class</th><th>Examples</th><th>Status</th></tr>
<tr class=&quot;fluid&quot;><td>PFPE (perfluoropolyether)</td><td>Solvay Galden HT, LS, D-series</td><td>Drop-in replacement for many Novec applications, but still PFAS. Same regulatory trajectory eventually.</td></tr>
<tr class=&quot;fluid&quot;><td>HFE (hydrofluoroethers)</td><td>Chemours Opteon HE-class, AGC Asahiklin</td><td>Mid-tier PFAS. Same regulatory risk.</td></tr>
<tr class=&quot;fluid&quot;><td>Hydrocarbons (engineered)</td><td>Lab-scale and pilot stage; many groups in US and Asia</td><td>Zero PFAS. Lower raw-material cost. Not at production scale for two-phase as of mid-2026.</td></tr>
<tr class=&quot;fluid&quot;><td>Mineral oils (single-phase only)</td><td>Many suppliers</td><td>$19-38/gallon. Mature. Single-phase immersion mainstream.</td></tr>
<tr class=&quot;fluid&quot;><td>Synthetic esters / natural esters</td><td>Various</td><td>Emerging for single-phase immersion. PFAS-free.</td></tr>
</table>

<div class=&quot;callout&quot;>
<b>Why this matters strategically.</b> Anyone betting on two-phase immersion or two-phase D2C scaling rapidly to hyperscale faces the supply problem. Hydrocarbon dielectric fluids are technically promising for ~40-70 C two-phase service, but as of mid-2026 none has achieved commercial qualification at hyperscale volumes. The path that did work (Novec-based) is gone. The path that may work (hydrocarbons) is not yet here. Single-phase liquid cooling is the practical default for 2026-2028.
</div>

<!-- ============ 7. COOLANT TYPES ============ -->
<h2 id=&quot;section-e-h2-07-7-coolant-types-in-use&quot;>7. Coolant Types in Use</h2>

<table>
<tr><th>Coolant type</th><th>Use</th><th>Properties</th></tr>
<tr class=&quot;water&quot;><td>Water + Propylene Glycol 25% (PG25)</td><td>Most single-phase D2C and CDU secondary loops</td><td>Cheap, non-toxic, freeze protection to -10C. Mild corrosion inhibitor added.</td></tr>
<tr class=&quot;water&quot;><td>Water + Ethylene Glycol 25% (EG25)</td><td>Some industrial systems</td><td>Higher heat capacity than PG. More toxic. Less common in IT due to leak concerns.</td></tr>
<tr class=&quot;water&quot;><td>Deionized water (DI water)</td><td>Some research / specialty cases</td><td>Best thermal performance. Aggressive corrosion. Requires careful material selection.</td></tr>
<tr class=&quot;fluid&quot;><td>Synthetic ester (Envirotemp FR3 class)</td><td>Emerging in single-phase immersion</td><td>Biodegradable, fire-resistant, dielectric.</td></tr>
<tr class=&quot;fluid&quot;><td>Mineral oil (single-phase immersion)</td><td>Single-phase immersion deployments</td><td>$19-38/gallon. Long history in transformer industry. Higher viscosity than water.</td></tr>
<tr class=&quot;twop&quot;><td>PFPE / HFE (Solvay Galden, Chemours Opteon)</td><td>Two-phase D2C and immersion (replacing Novec)</td><td>$500-1000/gallon. Dielectric. Boils at engineered set point (40-60 C typical).</td></tr>
<tr class=&quot;twop&quot;><td>3M Novec (legacy)</td><td>Two-phase, declining supply</td><td>Production ended end of 2025. Secondary market only.</td></tr>
<tr class=&quot;twop&quot;><td>R134a, R1234yf (refrigerants)</td><td>Some two-phase pumped systems</td><td>Different regulatory class. Used in some specialty cooling.</td></tr>
</table>

<!-- ============ 8. IMMERSION ============ -->
<h2 id=&quot;section-e-h2-08-8-immersion-cooling&quot;>8. Immersion Cooling</h2>
<p>Immersion cooling submerges entire servers in dielectric fluid. The fluid is in direct contact with the silicon, board, components - everything. The thermal path is shorter than any cold plate solution. The trade-offs are mostly operational and economic.</p>

<h3>8a. Single-Phase vs Two-Phase Immersion</h3>
<table>
<tr><th>Attribute</th><th>Single-phase immersion</th><th>Two-phase immersion</th></tr>
<tr><td>How it works</td><td class=&quot;imm&quot;>Server submerged in non-boiling fluid. Pump circulates fluid through external heat exchanger.</td><td class=&quot;imm&quot;>Server submerged in fluid that boils at chip temperature. Vapor rises, condenses on a coil above the tank, drips back.</td></tr>
<tr><td>Fluid</td><td class=&quot;imm&quot;>Mineral oil ($19-38/gal), synthetic ester, or PAO</td><td class=&quot;imm&quot;>PFPE, HFE, or hydrocarbon (in development). $500-1000/gal.</td></tr>
<tr><td>Pump required</td><td class=&quot;imm&quot;>Yes (external loop)</td><td class=&quot;imm&quot;>Minimal (passive convection inside tank)</td></tr>
<tr><td>Density per tank</td><td class=&quot;imm&quot;>~200 kW typical</td><td class=&quot;imm&quot;>300+ kW achievable</td></tr>
<tr><td>PUE</td><td class=&quot;imm&quot;>1.05-1.10</td><td class=&quot;imm&quot;>1.03 to below 1.05</td></tr>
<tr><td>Mainstream status</td><td class=&quot;imm&quot;>Used in crypto, edge HPC, niche AI</td><td class=&quot;imm&quot;>Microsoft trials. Mostly research/specialty due to fluid crisis.</td></tr>
<tr><td>Challenges</td><td class=&quot;imm&quot;>Fluid contamination, plastic compatibility, service messy</td><td class=&quot;imm&quot;>Fluid cost and supply, regulatory PFAS risk, vapor sealing</td></tr>
</table>

<h3>8b. Why Immersion Has Not Won (in Hyperscalers)</h3>
<ul>
<li><b>Maintenance</b>: pulling a server out of fluid is messy. The fluid drains, the server drips, parts can be hard to replace cleanly.</li>
<li><b>Standardization</b>: server vendors design for air or D2C. Immersion-specific servers are still a small slice of the OEM market.</li>
<li><b>Plastic compatibility</b>: not all server plastics, labels, and adhesives are compatible with dielectric fluids. Vendors have to qualify components specifically.</li>
<li><b>Optics</b>: pluggable optical modules (covered in Section J) have issues with fluid wicking up fiber connectors.</li>
<li><b>Fluid crisis</b>: see Section 6 above. Two-phase immersion is hard to bet on.</li>
<li><b>D2C is &quot;good enough&quot;</b>: at 250 kW per rack with D2C, the marginal benefit of immersion may not justify the operational complexity.</li>
</ul>

<div class=&quot;verify&quot;>
<b>Verified Microsoft immersion publication (April 2025 Nature paper):</b>
<ul>
<li>Microsoft Cooling Plate + 2-phase immersion reduces greenhouse gas emissions by 15-21%, energy demand by 20%, and water usage by 52% vs traditional cooling.</li>
<li>Supermicro's liquid cooling solutions can cut datacenter power costs by up to 40%.</li>
<li>Microsoft has been the most public hyperscaler experimenting with immersion since 2021.</li>
</ul>
</div>

<!-- ============ 9. PRIMARY / SECONDARY LOOPS ============ -->
<h2 id=&quot;section-e-h2-09-9-primary-and-secondary-loops&quot;>9. Primary and Secondary Loops</h2>
<p>Every liquid-cooled datacenter has two distinct fluid loops that meet at a heat exchanger inside the CDU. They never mix.</p>

<table>
<tr><th>Loop</th><th>Also called</th><th>What's in it</th><th>What's connected</th></tr>
<tr class=&quot;water&quot;><td>Secondary</td><td>Technology Cooling System (TCS), white-space loop</td><td>Clean water + glycol, dielectric, or refrigerant. High purity.</td><td>Cold plates, manifolds, in-rack/in-row CDU, server taps.</td></tr>
<tr class=&quot;heat&quot;><td>Primary</td><td>Facility loop, building loop, condenser water</td><td>Facility water (treated). Can be lower purity since it does not touch IT.</td><td>CDU heat exchanger, chillers, cooling towers, dry coolers.</td></tr>
</table>

<h3>9a. Why Decouple</h3>
<ul>
<li><b>Pressure isolation</b>: facility water is at higher pressure (50-100 psi) than IT equipment can tolerate.</li>
<li><b>Water quality isolation</b>: facility water is treated but not clean enough for sub-micron cold plate channels.</li>
<li><b>Temperature control</b>: CDU regulates secondary supply to +/-0.5 C; primary fluctuates with weather.</li>
<li><b>Failure containment</b>: a leak on one side does not flood the other.</li>
</ul>

<!-- ============ 10. HEAT REJECTION ============ -->
<h2 id=&quot;section-e-h2-10-10-heat-rejection-where-the-heat-ends-up&quot;>10. Heat Rejection (Where the Heat Ends Up)</h2>
<p>The primary loop carries heat out of the building to an external heat sink. Four main approaches, each with different water and energy trade-offs.</p>

<table>
<tr><th>Method</th><th>How it works</th><th>Water use</th><th>Energy use</th><th>When used</th></tr>
<tr class=&quot;heat&quot;><td>Open-circuit cooling tower</td><td>Hot water sprayed over fill media, ambient air pulled through; evaporation removes heat.</td><td>Very high</td><td>Low (just fan power)</td><td>Hot/dry climates. Limited where water is scarce.</td></tr>
<tr class=&quot;heat&quot;><td>Closed-circuit cooling tower</td><td>Coil immersed in cooling tower spray; isolates building loop from open water.</td><td>High</td><td>Low</td><td>Compromise. Less water than open, more than dry.</td></tr>
<tr class=&quot;heat&quot;><td>Dry cooler (adiabatic optional)</td><td>Hot water through finned coil with fan-forced ambient air. Optional water mist for hot days (adiabatic boost).</td><td>Zero to low</td><td>Higher fan power</td><td>Cool climates. Water-scarce regions. Modern AI builds.</td></tr>
<tr class=&quot;heat&quot;><td>Chiller (mechanical refrigeration)</td><td>Vapor-compression cycle uses electricity to lift heat to higher temperature, then rejects via tower or dry.</td><td>Variable</td><td>Highest</td><td>Hot climates, when warm-water cooling won't work. Increasingly avoided in AI.</td></tr>
</table>

<h3>10a. Warm-Water Cooling and Free Cooling</h3>
<p>Modern AI cold plates can accept supply water at 40-45 C (warm water) instead of the traditional 18 C (chilled water). This is a huge architectural shift:</p>
<ul>
<li><b>40-45 C supply water</b> can be produced by dry coolers in most climates year-round, eliminating chillers entirely</li>
<li><b>Free cooling</b> uses ambient air directly when outdoor temp permits, no refrigeration cycle needed</li>
<li><b>Air-side economization</b> in cooler months: outside air directly cools the building, bypassing chillers</li>
<li><b>Heat reuse</b>: 40-50 C water is hot enough to feed district heating or industrial processes</li>
</ul>

<div class=&quot;callout&quot;>
<b>The water versus energy trade-off.</b> Evaporative cooling towers use enormous amounts of water but very little electricity. Dry coolers use no water but more fan electricity. As water becomes scarce in major datacenter regions (Arizona, Texas, parts of Virginia), the industry is shifting toward dry cooling plus adiabatic boost on hot days. Microsoft's April 2025 cooling research showed 52% water reduction from this shift.
</div>

<!-- ============ 11. PUE AND WUE ============ -->
<h2 id=&quot;section-e-h2-11-11-pue-wue-and-cooling-efficiency-metric&quot;>11. PUE, WUE, and Cooling Efficiency Metrics</h2>

<table>
<tr><th>Metric</th><th>Definition</th><th>Good value</th></tr>
<tr class=&quot;data&quot;><td>PUE (Power Usage Effectiveness)</td><td>Total facility power / IT equipment power. Lower is better. 1.0 is theoretically perfect.</td><td>Traditional air: 1.55-1.67. D2C: 1.10-1.35. Immersion: 1.03-1.10.</td></tr>
<tr class=&quot;data&quot;><td>Partial PUE (pPUE)</td><td>PUE for a sub-system or zone. Liquid-cooling vendors quote pPUE of 1.02-1.03 for just the liquid loop.</td><td>Tight to 1.0</td></tr>
<tr class=&quot;data&quot;><td>WUE (Water Usage Effectiveness)</td><td>Liters of water consumed per kWh of IT energy.</td><td>0 (dry cooling) to ~1.8 L/kWh (evaporative tower). Industry target: under 0.5.</td></tr>
